<a id='25bd4b29-bb3d-4da1-b3b7-38c2f92cad93'></a>

<::logo: Lithonia Lighting
LITHONIA LIGHTING®
Red circular logo with a white stylized 'L' and blue text.::>

<a id='64feeb69-955f-493a-b985-28e3da9ea642'></a>

## FEATURES & SPECIFICATIONS

**INTENDED USE** — A general purpose and energy-efficient surface-mounted or suspended LED fixture, suitable for wet, damp and/or cold locations. For vapor-tight demanding environments where moisture or dust is a concern and where relatively low fixture mounting heights and wide fixture spacing are common. Not for use or installation in direct outdoor sunlight. Must be installed under canopy or covered ceiling. For direct sunlight installations, please refer to the FEX product family. Typical applications include industrial facilities, parking garages, retail malls, multi-purpose rooms, garden centers, and food processing. Certain airborne contaminants can diminish the integrity of acrylic and/or polycarbonate. Click here for Acrylic-Polycarbonate Compatibility table for suitable use.

<a id='73336925-6119-4567-963d-a2842e5b21e0'></a>

Certain airborne contaminants may adversely affect the functioning of LEDs and other elec- tronic components, depending on various factors such as concentrations of the contaminants, ventilation, and temperature at the end-user location. Click here for a list of substances that may not be suitable for interaction with LEDs and other electronic components.
1
<a id='9e4762d9-d1ec-4ad7-848f-fd68cd790f80'></a>

CONSTRUCTION — One-piece 5VA fiberglass housing with integral perimeter channel utilizing continuous poured-in-place NEMA 4X gasket. Approved for through wiring. Captive polymeric latches are standard. Stainless steel latches (316SS) available as an option for food processing or more demanding applications.

<a id='05c25574-76fc-4d73-8b58-b5a3da2f5fb2'></a>

Power connection is easily accomplished through pre-drilled holes.

<a id='4a77fe7e-379f-4b86-87c0-d19bb768e72e'></a>

OPTICS — Injection molded, acrylic lens (.080" thick) provides high impact-resistance comparable to 100% DR. A UV stabilized polycarbonate diffuser is available (.080" thick) in clear or frosted for additional impact strength where vandal protection is desired.

<a id='1824747e-7ee1-464f-add1-be23815aa9c8'></a>

Expected service life of 60,000 hours at 80% lumen maintenance (L80); predicted life of more than 100,000 hours.

<a id='031a4b77-287a-4931-99c7-2b0f31c3bc51'></a>

ELECTRICAL — Utilizes high-efficiency LEDs mounted to core circuit boards. High-efficiency drivers operate 120-277 (MVOLT) and 347-480 (HVOLT) offered with 0-10 volt dimming, dims to 10%. Standard Luminaire Surge Protection Level: 6kV/3kA Surge Rated per ANSI C82.77-5-2015.

<a id='665b91d1-b8d5-4952-b061-4798efb9f33a'></a>

INSTALLATION — A pair of stainless steel (316SS) surface mount brackets (SMB) are included (unless another mounting option is chosen) allowing for surface (ceiling) or suspension mount applications using included bail with aircraft cable or chain. Optional pair of dual pendant mount brackets (DPMB) (316SS) are available for surface (ceiling) or suspension mount applications using either 3/8" threaded rod or included bail with aircraft cable or chain. Optional pair of angle mounting brackets (ANGBKT) (316SS) for horizontal wall mount applications.

<a id='9fb8384f-e5bb-4041-b31f-d110775801dd'></a>

LISTINGS — CSA Certified to UL and C-UL Standards. Suitable for wet location. IP65, IP66, IP67 and IP69K (optional) rated. NSF Splash Zone 2 and Non-Food Zone rated. NEMA Type 4X rated. Sensors maintain IP65 and IP66 only. See chart on page 5 for Ambient Temperatures.

<a id='90790927-cf33-4e48-a1b0-8b755c85c153'></a>

DesignLights Consortium® (DLC) Premium qualified product and DLC qualified product. Not all versions of this product may be DLC Premium qualified or DLC qualified. Please check the DLC Qualified Products List at www.designlights.org/QPL to confirm which versions are qualified.

<a id='62f0b4c5-e581-4647-8a0b-137cb31eefe8'></a>

GOVERNMENT PROCUREMENT — BAA — Product with the BAA option qualifies as a domestic end product under the Buy American Act as implemented in the FAR and DFARS. Product with the BAA option also qualifies as manufactured in the United States under DOT Buy America regulations.
BABA — Build America Buy America: Product with the BAA option also qualifies as produced in the United States under the definitions of the Build America, Buy America Act.
Please refer to www.acuitybrands.com/buy-american for additional information.

<a id='6e82aec5-5f68-49d5-90da-c63f10ef7662'></a>

WARRANTY — 5-year limited warranty. This is the only warranty provided and no other statements in this specification sheet create any warranty of any kind. All other express and implied warranties are disclaimed. Complete warranty terms located at: www.acuitybrands.com/support/warranty/terms-and-conditions

<a id='66d5736b-7604-4246-865d-fbee25a0ae3f'></a>

NOTE: Actual performance may differ as a result of end-user environment and application.
All values are design or typical values, measured under laboratory conditions at 25 °C.
Specifications subject to change without notice.

<a id='dda9b31c-f8d8-4efe-8c74-a99b966a6177'></a>

ds design select
Items marked by a shaded background qualify for the Design Select program and ship in 15 days or less. To learn more about Design Select, visit www.acuitybrands.com/designselect.
\*See ordering tree for details

<a id='f6a87f2c-8f3d-4c0e-a1c1-abbb948b9459'></a>

Catalog
Number

Notes

Type

<a id='a6330f19-98fd-4a85-b80d-e605dd951dca'></a>

Low-Profile Enclosed and Gasketed Industrial

<a id='f25b0d84-1c80-4cbe-8282-149430933599'></a>

FEM LED
SURFACE/ SUSPENDED/WALL MOUNT

<::An image of a linear LED light fixture. Text "Deep Lens" points to the fixture's lens.
: figure::>

<a id='733365f2-dcfd-4487-8b34-7330f72aab89'></a>

<::Low profile with sensor: image of a white, rectangular, low-profile LED luminaire with a small, round sensor protruding from one end::>
<::Low profile: image of a white, rectangular, low-profile LED luminaire without a sensor::>

<a id='6ca5b6fb-ca65-464a-a5e7-b75d3468b334'></a>

<::Multiple logos including: SensorSwitch; a green shield with "ds"; a CSA certification mark with "C", "SP", and "US"; a blue circle with "LED"; a black circle with "NSF"; an "IP RATED" water drop icon; a gray square with "NEMA TYPE-4X"; a red and blue bar logo with "BAA"; a red and blue bar logo with "BABA"; a blue Wi-Fi-like symbol with an 'n' at the bottom; a yellow logo with buildings and "DLC LISTED"; a yellow logo with buildings and "DLC LISTED PREMIUM"; and a blue circle with an "A+" and "CAPABLE".
: logos::>

<a id='4f6fdc5d-d333-4cee-b085-67c0433c9b8c'></a>

SA+ Capable Luminaire

This item is an A+ capable luminaire, which has been designed and tested to provide consistent color appearance and out-of-the-box control compatibility with simple commissioning.

- All configurations of this luminaire meet the Acuity Brands' specification for chromatic consistency
- This luminaire is part of an A+ Certified solution for nLight® control networks marked by a shaded background\*

To learn more about A+, visit www.acuitybrands.com/aplus.

\*See ordering tree for details

<a id='7e677329-582f-462f-87b8-bf161007a94a'></a>

INDUSTRIAL

<a id='125d0ae4-7fe2-4612-aeda-1e55c418ae41'></a>

FEM LED
Page 1 of 11

<!-- PAGE BREAK -->

<a id='1843d85c-f80e-4d9b-b0be-547b628adbf4'></a>

FEM LED Low-Profile Enclosed and Gasketed

<a id='5361ba58-e10a-4618-9794-bd4b86fd583e'></a>

ds Design Select options indicated by this color background.

<a id='81ee74f8-bed6-4a48-8ccf-1e22d24fd569'></a>

## ORDERING INFORMATION

## Lead times will vary depending on options selected. Consult with your sales representative.

<a id='c91ae6e0-de20-41bd-9b76-cda80210edb8'></a>

Example: FEM L48 4000LM IMAFL WD MVOLT GZ10 40K 80CRI

<a id='8525a4b8-1e23-4934-8303-83a0e91c2525'></a>

<table id="1-1">
<tr><td id="1-2"></td><td id="1-3"></td><td id="1-4"></td><td id="1-5"></td><td id="1-6"></td></tr>
<tr><td id="1-7">Series</td><td id="1-8" colspan="2">Length</td><td id="1-9" colspan="2">Nominal Lumens</td></tr>
<tr><td id="1-a">FEM</td><td id="1-b">L24</td><td id="1-c">24&quot; (plus sign)</td><td id="1-d">2000LM</td><td id="1-e">2,000 lumens</td></tr>
<tr><td id="1-f"></td><td id="1-g"></td><td id="1-h"></td><td id="1-i">3000LM</td><td id="1-j">3,000 lumens</td></tr>
<tr><td id="1-k"></td><td id="1-l"></td><td id="1-m"></td><td id="1-n">4000LM</td><td id="1-o">4,000 lumens</td></tr>
<tr><td id="1-p"></td><td id="1-q"></td><td id="1-r"></td><td id="1-s">6000LM</td><td id="1-t">6,000 lumens</td></tr>
<tr><td id="1-u"></td><td id="1-v">L48</td><td id="1-w">48&quot; (plus symbol)</td><td id="1-x">3000LM</td><td id="1-y">3,000 lumens</td></tr>
<tr><td id="1-z"></td><td id="1-A"></td><td id="1-B"></td><td id="1-C">4000LM</td><td id="1-D">4,000 lumens</td></tr>
<tr><td id="1-E"></td><td id="1-F"></td><td id="1-G"></td><td id="1-H">6000LM</td><td id="1-I">6,000 lumens</td></tr>
<tr><td id="1-J"></td><td id="1-K"></td><td id="1-L"></td><td id="1-M">8000LM</td><td id="1-N">8,000 lumens</td></tr>
<tr><td id="1-O"></td><td id="1-P"></td><td id="1-Q"></td><td id="1-R">10000LM</td><td id="1-S">10,000 lumens</td></tr>
<tr><td id="1-T"></td><td id="1-U"></td><td id="1-V"></td><td id="1-W">12000LM</td><td id="1-X">12,000 lumens</td></tr>
<tr><td id="1-Y"></td><td id="1-Z">L96</td><td id="1-10">96&quot; (red cross icon)</td><td id="1-11">9000LM</td><td id="1-12">9,000 lumens</td></tr>
<tr><td id="1-13"></td><td id="1-14"></td><td id="1-15"></td><td id="1-16">12000LM</td><td id="1-17">12,000 lumens</td></tr>
<tr><td id="1-18"></td><td id="1-19"></td><td id="1-1a"></td><td id="1-1b">15000LM</td><td id="1-1c">15,000 lumens</td></tr>
<tr><td id="1-1d"></td><td id="1-1e"></td><td id="1-1f"></td><td id="1-1g">18000LM</td><td id="1-1h">18,000 lumens</td></tr>
<tr><td id="1-1i"></td><td id="1-1j"></td><td id="1-1k"></td><td id="1-1l">20000LM</td><td id="1-1m">20,000 lumens</td></tr>
<tr><td id="1-1n"></td><td id="1-1o"></td><td id="1-1p"></td><td id="1-1q">24000LM</td><td id="1-1r">24,000 lumens</td></tr>
</table>

<a id='6726d540-be4d-4ca3-99dc-df0a556e4d8a'></a>

<table id="1-1s">
<tr><td id="1-1t"></td><td id="1-1u"></td><td id="1-1v"></td><td id="1-1w"></td></tr>
<tr><td id="1-1x" colspan="2">Diffuser</td><td id="1-1y">Distribution</td><td id="1-1z">Voltage</td></tr>
<tr><td id="1-1A">IMAFL</td><td id="1-1B">Acrylic, lineal ribbed frosted lens</td><td id="1-1C">MD Medium</td><td id="1-1D">MVOLT 120-277V</td></tr>
<tr><td id="1-1E">IMACD</td><td id="1-1F">Acrylic, clear deep lens</td><td id="1-1G">WD Wide</td><td id="1-1H">HVOLT 347-480V‡</td></tr>
<tr><td id="1-1I">IMAFD</td><td id="1-1J">Acrylic, deep frosted lens</td><td id="1-1K">PGD Parking garage</td><td id="1-1L">120 120V</td></tr>
<tr><td id="1-1M">LPAFL</td><td id="1-1N">Acrylic, low profile frosted lens</td><td id="1-1O"></td><td id="1-1P">208 208V</td></tr>
<tr><td id="1-1Q">LPACL</td><td id="1-1R">Acrylic, low profile clear lens</td><td id="1-1S"></td><td id="1-1T">240 240V</td></tr>
<tr><td id="1-1U">LPPCL</td><td id="1-1V">Polycarbonate, low profile clear lens</td><td id="1-1W"></td><td id="1-1X">277 277V</td></tr>
<tr><td id="1-1Y">LPPFL</td><td id="1-1Z">Polycarbonate, low profile frosted lens</td><td id="1-20"></td><td id="1-21">347 347V</td></tr>
<tr><td id="1-22"></td><td id="1-23"></td><td id="1-24"></td><td id="1-25">480 480V</td></tr>
</table>
<table id="1-26">
<tr><td id="1-27"></td><td id="1-28"></td><td id="1-29"></td></tr>
</table>

<a id='bf392368-5ff1-44e1-9ff5-e99960564f9d'></a>

<table id="1-2a">
<tr><td id="1-2b"></td><td id="1-2c"></td><td id="1-2d"></td><td id="1-2e"></td></tr>
<tr><td id="1-2f">Driver</td><td id="1-2g" colspan="2">Color temperature</td><td id="1-2h">CRI</td></tr>
<tr><td id="1-2i" rowspan="2">GZ10 0 - 10V dimming</td><td id="1-2j">30K</td><td id="1-2k">3000K</td><td id="1-2l">80CRI 80 CRI</td></tr>
<tr><td id="1-2m">35K</td><td id="1-2n">3500K</td><td id="1-2o">90CRI 90 CRI</td></tr>
<tr><td id="1-2p"></td><td id="1-2q">40K</td><td id="1-2r">4000K</td><td id="1-2s"></td></tr>
<tr><td id="1-2t"></td><td id="1-2u">50K (text in grey box)</td><td id="1-2v">5000K (text in grey box)</td><td id="1-2w"></td></tr>
</table>

<a id='09aa8c67-7776-4191-b321-3b9321213d16'></a>

<::transcription of the content: horizontal line::>

<a id='97ad0cd9-4295-4096-ae6b-b7218b734431'></a>

<table id="1-2x">
<tr><td id="1-2y">Options</td><td id="1-2z"></td></tr>
<tr><td id="1-2A">Emergency: BE6WCP</td><td id="1-2B">6W internal cold battery, illuminated test switch, cold rated -20°C min, wet location, Certified in CA Title 20 MAEDBS ‡</td></tr>
<tr><td id="1-2C">E10WMCP</td><td id="1-2D">10W internal constant power battery, self-diagnostic test switch, 5°C min, wet location, Certified in CA Title 20 MAEDBS ‡</td></tr>
<tr><td id="1-2E">E7W2H</td><td id="1-2F">7W internal constant power battery, illuminated test switch, 2hr operation, 0°C min, wet location, Certified in CA Title 20 MAEDBS ‡</td></tr>
<tr><td id="1-2G">ETS</td><td id="1-2H">Emergency lighting control device for UL924 operation when using auxiliary generator or central inverter ‡</td></tr>
<tr><td id="1-2I">2470P</td><td id="1-2J">24/7 Operation with emergency battery and 3 conductor card or plug (visual of asterisk)</td></tr>
<tr><td id="1-2K">Mounting:</td><td id="1-2L"></td></tr>
<tr><td id="1-2M">ANGBKT</td><td id="1-2N">Angle bracket shipped with fixture (316SS) (visual of asterisk)</td></tr>
<tr><td id="1-2O">DPMB</td><td id="1-2P">Dual pendant mounting bracket (316SS) (visual of asterisk)</td></tr>
<tr><td id="1-2Q">EMK</td><td id="1-2R">(2) End mount suspension brackets (304SS) (visual of asterisk)</td></tr>
<tr><td id="1-2S">OMB</td><td id="1-2T">(2) Quick mount brackets (304SS)</td></tr>
<tr><td id="1-2U">WLF</td><td id="1-2V">Wet location fitting (two outboard, top (L24 - 20 inches off-center, L48 - 48 inches off-center, L96 - 95.7 inches off-center))</td></tr>
<tr><td id="1-2W">WLFEND</td><td id="1-2X">Wet location fitting (one end)</td></tr>
<tr><td id="1-2Y">WLFEND2</td><td id="1-2Z">Wet location fitting (both ends)</td></tr>
<tr><td id="1-30">WLFPMP</td><td id="1-31">Wet location pendant monopoint</td></tr>
<tr><td id="1-32">WLF4X</td><td id="1-33">Wet location fittings, NEMA Type 4X rated (red asterisk)</td></tr>
<tr><td id="1-34">WLFMP4X</td><td id="1-35">Wet location fitting for pendant mounting, NEMA Type 4X rated (red asterisk)</td></tr>
<tr><td id="1-36">WLFEND4X</td><td id="1-37">Wet location one end, NEMA Type 4X fittings (red asterisk)</td></tr>
<tr><td id="1-38">WLFEND24X</td><td id="1-39">Wet Location both-ends, NEMA Type 4X fittings (red asterisk)</td></tr>
<tr><td id="1-3a">Other Options:</td><td id="1-3b"></td></tr>
<tr><td id="1-3c">AO</td><td id="1-3d">Adjustable output dimming (red asterisk)</td></tr>
<tr><td id="1-3e">DL</td><td id="1-3f">Damp Location (red asterisk)</td></tr>
<tr><td id="1-3g">DRYLBL</td><td id="1-3h">Dry Location (red asterisk)</td></tr>
<tr><td id="1-3i">IP69K</td><td id="1-3j">IP69K rating, includes vent plugs (red asterisk)</td></tr>
<tr><td id="1-3k">SPD</td><td id="1-3l">Surge protection device, additional 10KV/6KA</td></tr>
<tr><td id="1-3m">STSL</td><td id="1-3n">Stainless steel latches (316SS)</td></tr>
<tr><td id="1-3o">TRS</td><td id="1-3p">Tamper Resistant Torx® T10 screws (18-8SS)</td></tr>
<tr><td id="1-3q">BAA</td><td id="1-3r">Buy America(n) Act and/or Build America Buy America Qualified</td></tr>
</table>

<a id='5b12cf9c-6efe-45a4-87fa-3d1da216e9ef'></a>

Cordsets:

<table id="1-3s">
<tr><td id="1-3t">CNP16WWL</td><td id="1-3u">Cord, no plug, 16 gauge, 3 conductors, white, wet locations, 6 feet, other lengths available (red asterisk)</td></tr>
<tr><td id="1-3v">CNP164CWWL</td><td id="1-3w">Cord, no plug, 16 gauge, 4 conductors for use with EM battery, white, wet locations, 6 feet, other lengths available (red asterisk)</td></tr>
<tr><td id="1-3x">CNP165CWWL</td><td id="1-3y">Cord, no plug, 16 gauge, 5 conductors for use with ER controls or ETS device with 2 power sources, white, wet locations, 6 feet, other lengths available (red asterisk)</td></tr>
<tr><td id="1-3z">CNP165CDWWL</td><td id="1-3A">Cord, no plug, 16 gauge, 5 conductors for 0-10V dimming, white, wet locations, 6 feet, other lengths available (red asterisk)</td></tr>
<tr><td id="1-3B">CPTL16W</td><td id="1-3C">Cord with NEMA twist lock 15 amp plug, 16 gauge, 3 conductors, white, damp location, 6 feet, other lengths available</td></tr>
<tr><td id="1-3D">CPTL16WWL</td><td id="1-3E">Cord with NEMA twist lock 15 amp plug, 16 gauge, 3 conductors, white, wet location, 6 feet, other lengths available</td></tr>
<tr><td id="1-3F">CPTL20A16W</td><td id="1-3G">Cord with NEMA twist lock 20 amp plug, 16 gauge, 3 conductors white, damp location, 6 feet, other lengths available</td></tr>
<tr><td id="1-3H">CPTL20A16WWL</td><td id="1-3I">Cord with NEMA twist lock 20 amp plug, 16 gauge, 3 conductors white, wet location, 6 feet, other lengths available</td></tr>
<tr><td id="1-3J">CPSB16W</td><td id="1-3K">Cord with NEMA straight blade 15 amp plug, 18 gauge, 3 conductors white, damp location, 6 feet, other lengths available</td></tr>
<tr><td id="1-3L">CMCMBH16YWL</td><td id="1-3M">Cord with Brad Mini Change® male connector, nonmetallic coupling nut, 3 pole, 16 gauge, yellow, wet location, 6 feet, other lengths available (red asterisk)</td></tr>
<tr><td id="1-3N">MCRMBH16WL</td><td id="1-3O">Receptacle with Brad Mini Change® male connector, stainless steel coupling nut, 3 pole, 16 gauge leads, wet location ‡</td></tr>
<tr><td id="1-3P" colspan="2">See chart for additional cordset options</td></tr>
<tr><td id="1-3Q">Reloc®</td><td id="1-3R"></td></tr>
<tr><td id="1-3S">OCS</td><td id="1-3T">Reloc® One Pass® circuit selector system drop, 18 gauge, 3 conductors, 6 feet, other lengths available ‡</td></tr>
<tr><td id="1-3U">OCS4C</td><td id="1-3V">Reloc® One Pass® circuit selector system drop, 18 gauge, 4 conductors, for use with EM battery, 6 feet, other lengths available ‡</td></tr>
<tr><td id="1-3W" colspan="2">See chart for additional Reloc® options</td></tr>
</table>

<a id='3c967d53-9359-4712-ab17-777c9a8a99d1'></a>

<table id="1-3X">
<tr><td id="1-3Y" colspan="2">Sensor Switch Embedded Controls:</td></tr>
<tr><td id="1-3Z">SBOR10</td><td id="1-40">360° Low Mount Sensor, (8-15&#x27; mounting heights, more options available), on/off occupancy, Sensor/ control mounted external to the luminaire via a KO (red symbol)</td></tr>
<tr><td id="1-41">SBOR10 D 3V</td><td id="1-42">360° Low Mount Sensor, (8-15&#x27; mounting heights, more options available), high/low/off occupancy dimming, Sensor/control mounted external to the luminaire via a KO (red symbol)</td></tr>
<tr><td id="1-43">SBOR10 P</td><td id="1-44">360° Low Mount Sensor, (8-15&#x27; mounting heights, more options available), on/off photocell, Sensor/ control mounted external to the luminaire via a KO (red symbol)</td></tr>
<tr><td id="1-45" colspan="2">See chart for additional control options</td></tr>
<tr><td id="1-46" colspan="2">nLight Embedded Controls:</td></tr>
<tr><td id="1-47">NLTAIR2</td><td id="1-48">Embedded wireless controls by nLight (red symbol)</td></tr>
<tr><td id="1-49">NLTAIREM2</td><td id="1-4a">Embedded wireless controls by nLight with UL924 listed emergency operation (red symbol)</td></tr>
<tr><td id="1-4b">NLTAIRER2</td><td id="1-4c">Embedded wireless controls by nLight with UL924 listed emergency operation via power sense leads (red symbol)</td></tr>
<tr><td id="1-4d">NLTAIR2 APIRKO</td><td id="1-4e">Embedded wireless controls by nLight, Passive Infrared Occ sensor with auto-dimming photocell, Sensor/control mounted external to the luminaire via a KO (red symbol)</td></tr>
<tr><td id="1-4f">NLTAIREM2 APIRKO</td><td id="1-4g">Embedded wireless controls by nLight with UL924 listed emergency operation, Passive Infrared Occ sensor with auto-dimming photocell, Sensor/ control mounted external to the luminaire via a KO (plus sign)</td></tr>
<tr><td id="1-4h">NLTAIRER2 APIRKO</td><td id="1-4i">Embedded wireless controls by nLight with UL924 listed emergency operation via power sense leads, Passive Infrared Occ sensor with auto-dimming photocell, Sensor/control mounted external to the luminaire via a KO (plus sign)</td></tr>
<tr><td id="1-4j" colspan="2">See chart for additional control options</td></tr>
</table>

<a id='222ccb61-9296-420f-a687-94cfe252c634'></a>

NOTE: ‡ indicates option chosen has ordering restrictions. Please reference ordering restrictions chart, page 3. Options are sorted alphanumerically.

<a id='e47fef4e-37b8-4c22-b464-ae8ce6b10a88'></a>

See Accessories and ordering restrictions on next page.

<a id='863148e2-15f9-4ea5-bf9b-a0961e954a4d'></a>

<::Lithonia Lighting logo: logo::>

<a id='5c23ff1a-f26b-447e-829b-321ad96914fc'></a>

FEM LED

<a id='71f3b7bb-a738-4033-93a5-a91944f03bfc'></a>

INDUSTRIAL: 1 Acuity Way, Decatur, GA 30035 Phone: 800-705-SERV (7378) www.lithonia.com

<a id='4e2766d0-9db3-4f0b-819c-ca767d1a7e17'></a>

© 2012-2025 Acuity Brands Lighting, Inc. All rights reserved.

<a id='d45a6fb8-1d40-4993-a338-f73994dc4a37'></a>

Rev. 12/18/25
Page 2 of 11

<!-- PAGE BREAK -->

<a id='5d5a3ece-32ea-4882-a864-5e834e15b8f2'></a>

FEM LED Low-Profile Enclosed and Gasketed

<a id='39b803b9-32a5-4911-a7f4-e4efefd023ec'></a>

<table id="2-1">
<tr><td id="2-2" colspan="2"></td><td id="2-3"></td><td id="2-4"></td><td id="2-5"></td><td id="2-6"></td></tr>
<tr><td id="2-7" colspan="6">Accessories: Order as separate catalog number.</td></tr>
<tr><td id="2-8">MHCH 36 MHHK120 MHHK120SS</td><td id="2-9">3 foot (36 inches) jack chain (pair) 10 foot (120 inches) single leg air craft cable (ships as pair) 10 foot (120 inches) single leg air craft cable, stainless steel (ships as pair)</td><td id="2-a">RK1 T10BIT W/PIN U FEMDPMB FEMANGBKT</td><td id="2-b">Hex-base driver bit, Torx TX10, for tamper resistant screws with center reject pin Dual pendant mounting bracket (ships as a pair) (316SS) # Angle bracket (ships as pair) (316SS) #</td><td id="2-c">FEMSMB FEMEMK FEMQMB</td><td id="2-d">Surface mount bracket (ships as pair) (316SS) ‡ End mount suspension brackets (ships as a pair) (304SS) ‡ Quick mount brackets (ships as pair) (304SS) ‡</td></tr>
</table>

<a id='c6e4f8b8-3b94-4dd2-8d20-ada5741ff0e4'></a>

<table id="2-e">
<tr><td id="2-f" colspan="2">≠ Option Value Ordering Restrictions</td></tr>
<tr><td id="2-g">Option value</td><td id="2-h">Restriction</td></tr>
<tr><td id="2-i">247OP</td><td id="2-j">Required when an EM battery and a 3 conductor cordset is selected. The driver and EM battery power inputs will be tied together and the fixture will be not be able to be turned off without controls. When ordered with a cordset that includes a plug, the max cord length will be 3 feet. Consult local codes to determine if this is allowable.</td></tr>
<tr><td id="2-k">ANGBKT</td><td id="2-l">For wall mount applications. If mounted in an upward orientation, fixture will be damp location listed only.</td></tr>
<tr><td id="2-m">AD</td><td id="2-n">Not available with L24. Not available with Sensor Switch embedded dimming controls, nLight embedded controls, 5 conductor dual voltage (CNP165C) or 5 conductor dimming (CNP165D) cordsets. Available with non-dimming Sensor Switch embedded controls (SBOR6 or SBOR10 occupancy only).</td></tr>
<tr><td id="2-o">B6WCP</td><td id="2-p">Utilizes Bodine BSL36 Cold-Pak emergency driver. Not available with L24 length, 347, 480 or HVOLT. Available with 4 conductor (CNP164C) cordsets. Also available with 3 conductor (CNP16) cordsets or a cordset with a plug (CPT1.16, CPTL20A16). Plug requires 2470P option.</td></tr>
<tr><td id="2-q">CMCMBH16YWL</td><td id="2-r">Not available with ETS, ER controls or WLFEND2. Not NEMA Type 4X rated.</td></tr>
<tr><td id="2-s">CNP164CWWL</td><td id="2-t">Not available with ETS, ER controls or WLFEND2. Not NEMA Type 4X rated. When damp location is required, remove the WL from the nomenclature.</td></tr>
<tr><td id="2-u">OP165CWWL</td><td id="2-v">Not available with ETS, AQ, Sensor Switch embedded dimming controls, nLight embedded controls or WLFEND2. Available with non-dimming Sensor Switch embedded controls (SBGR occupancy only). 2470P required when ordered with EM batteries. Not NEMA Type 4X rated. When damp location is required, remove the WL from the nomenclature.</td></tr>
<tr><td id="2-w">OP165CWWL</td><td id="2-x">Available with ETS or ER controls only. Not NEMA Type 4X rated.</td></tr>
<tr><td id="2-y">CP16WML</td><td id="2-z">Not available with BE6WCP, E10WMCP or WDLFEND2_2470P required when ordered with EM batteries. Not NEMA Type 4K rated. When damp location is required, remove the WL from the nomenclature.</td></tr>
<tr><td id="2-A">CP38W</td><td id="2-B">Damp Location only. Not available with ETS or ER controls. When ordered with EM battery, 2470P is required. Not NEMA Type 4K rated.</td></tr>
<tr><td id="2-C">CPTL16W, CPTL20A16W</td><td id="2-D">Damp Location only. Not available with ETS or ER controls. When ordered with EM batteries, 2470P is required. Not NEMA Type 4K rated.</td></tr>
<tr><td id="2-E">CPTL16WML, CPTL20A16WML</td><td id="2-F">Not available with ETS or ER controls. When ordered with EM batteries, 2470P is required. Not NEMA Type 4K rated.</td></tr>
<tr><td id="2-G">DL</td><td id="2-H">Required with damp location cords such as CP16W or CP38W.</td></tr>
<tr><td id="2-I">DPMB</td><td id="2-J">Replaces standard surface mount bracket. For surface (ceiling) or suspension mount applications using either 3/8&quot; threaded rod or included bail with aircraft cable or chain.</td></tr>
<tr><td id="2-K">DRYBL</td><td id="2-L">Required with OCS and OCS4C.</td></tr>
<tr><td id="2-M">EMK</td><td id="2-N">Requires the WLFEND2 option.</td></tr>
<tr><td id="2-O">E7W2H</td><td id="2-P">Utilizes IOTA® ILB CP07 2H battery. UL924 compliant. Not available with L24, ETS, ER Controls 347, 480 or HVOLT. Available with 4 conductor (CNP164C) cordsets. Available with 3 conductor (CNP16, CPTL16, CPTL20A16) cordsets with 2470P option. Consult local codes to determine if this is allowable.</td></tr>
<tr><td id="2-Q">E10WMCP</td><td id="2-R">Utilizes Power Sentry® PS1055MCP battery. Not available with ETS, ER Controls 347, 480 or HVOLT. Available with 4 conductor (CNP164C) cordsets. Also available with 3 conductor (CNP16) cordsets or a cordset with a plug (CPTL16, CPTL20A16). Plug requires 2470P option. Consult local codes to determine if this is allowable.</td></tr>
<tr><td id="2-S">ETS</td><td id="2-T">Not available with EM batteries (E10WMCP, B66WCP), EM or ER controls. 120-277V only. Available with a 3 conductor dual voltage cordset (CMP16SC), but not required. Utilizes JOTA ETS OR emergency lighting control device.</td></tr>
<tr><td id="2-U">FEMANGSIT</td><td id="2-V">For wall mount applications. If mounted in an upward orientation, fixture will be damp location listed only.</td></tr>
<tr><td id="2-W">FEMDPMB</td><td id="2-X">For surface (ceiling) or suspension mount applications using either 3/8&quot; threaded rod or included bail with aircraft cable or chain.</td></tr>
<tr><td id="2-Y">FEMSMB</td><td id="2-Z">Replacement only; ships standard with fixture (unless another mounting option is chosen). For surface (ceiling) or suspension mount applications using included bail with aircraft cable or chain.</td></tr>
<tr><td id="2-10">FEMOMB</td><td id="2-11">For surface mount applications.</td></tr>
<tr><td id="2-12">HVOLT</td><td id="2-13">When ordered with L24, available with 6000LM only. When L24 with 2000LM, 3000LM, or 4000LM requires 347 or 480 voltage to be specified. Not available with HVOLT. Utilizes a step down transformer when 347 and 480V are required. When ordered with L48, not available with 3000LM or 4000LM.</td></tr>
<tr><td id="2-14">IP6K</td><td id="2-15">Requires STSL option. Not available with wet location fittings (WLF, WLFEND, WLFEND2), any cordset, any battery pack, or any sensor.</td></tr>
<tr><td id="2-16">L24</td><td id="2-17">Not available with 856WCP or AO options.</td></tr>
<tr><td id="2-18">L48</td><td id="2-19">Not available with WLFEMP options.</td></tr>
<tr><td id="2-1a">L96</td><td id="2-1b">Not available with WLFEMP options.</td></tr>
<tr><td id="2-1c">NCRMBH16WL</td><td id="2-1d">Not available with WLFEND2, 2470P required when ordered with EM batteries. Not NEMA Type 4X rated.</td></tr>
<tr><td id="2-1e">NLTAIR2 APIRKO, NLTAIREM2 APIRKO, NLTAIRER2 APIRKO</td><td id="2-1f">Not available WLFEND2. Not NEMA Type 4X rated. IP65 and IP66 rated.</td></tr>
<tr><td id="2-1g">NLTAIR2, NLTAIREM2, NLTAIRER2</td><td id="2-1h">Not NEMA Type 4X rated. IP65 and IP66 rated.</td></tr>
<tr><td id="2-1i">DCS DRY LBL</td><td id="2-1j">Dry location label required. When ordered with a battery, 2470P option is required.</td></tr>
<tr><td id="2-1k">DCSAC DRY LBL</td><td id="2-1l">Dry location label required. For use when battery option is ordered and battery requires unswitched hot.</td></tr>
<tr><td id="2-1m">QMB</td><td id="2-1n">Replaces standard surface mount bracket. For surface mount applications.</td></tr>
<tr><td id="2-1o">SBOR10, SBOR10 D 3V, SBOR10 P</td><td id="2-1p">Not available with WLFEND2. IP65 and IP66 rated. Not NEMA Type 4X rated. If high mount sensor is required, remove 10 from nomenclature and replace with 6. EX: SBOR6</td></tr>
<tr><td id="2-1q">WLF</td><td id="2-1r">In addition to top mounted fittings, includes (2) Pre-drilled 7/8&quot; holes with water tight plugs (both ends). L24 - 20 inches off-center, L48 - 48 inches off-center, L96 95.7 inches off-center. If cord is ordered, cord will exit from the end of the fixture. Not available with SBOR or APRRKO options. Not NEMA Type 4X rated.</td></tr>
<tr><td id="2-1s">WLF4K</td><td id="2-1t">In addition to top mounted fittings, includes (2) Pre-drilled 7/8&quot; holes with water tight plugs (both ends). L24 - 20 inches off-center, L48 - 48 inches off-center, L96 95.7 inches off-center. If cord is ordered, cord will exit from the end of the fixture.</td></tr>
<tr><td id="2-1u">WLFEND</td><td id="2-1v">Includes (1) Pre-drilled 7/8&quot; hole with water tight plug (opposite end). If cord is ordered, cord will exit from the end of the fixture. Available with cord or sensor option. Choose only one. Not NEMA Type 4X rated.</td></tr>
<tr><td id="2-1w">WLFEND2</td><td id="2-1x">Available with NLTAIR2, NLTAIREM2 or NLTAIRER2 (inLight AIR RIO only). Not available with NLTAIR2 APIRKO, NLTAIREM2 APIRKO or NLTAIRER2 APIRKO (inLight air sensors), SBOR sensors or any cord option. Not NEMA Type 4X rated.</td></tr>
<tr><td id="2-1y">WLFEND24K</td><td id="2-1z">Not available with sensor or cord options.</td></tr>
<tr><td id="2-1A">WLFEND4X</td><td id="2-1B">Includes (1) Pre-drilled 7/8&quot; hole with water tight plug (opposite end). If cord is ordered, cord will exit from the end of the fixture. Available with cord or sensor option. Choose only one.</td></tr>
<tr><td id="2-1C">WLFMP</td><td id="2-1D">In addition to the one tap mounted fitting, includes (2) Pre-drilled 7/8&quot; holes with water tight plugs (both ends). Not NEMA Type 4X rated.</td></tr>
<tr><td id="2-1E">WLFMP4X</td><td id="2-1F">In addition to the one tap mounted fitting, includes (2) Pre-drilled 7/8&quot; holes with water tight plugs (both ends).</td></tr>
</table>

<a id='e4bdc1fd-3364-4834-a1fc-7c3254d6b1ed'></a>

<::
LITHONIA LIGHTING
: figure::>

<a id='2b2d2c04-68c0-4f55-9f2e-5ed4eb1709cb'></a>

FEM LED

<a id='61e3c464-b268-41ad-bc3e-645681da37ce'></a>

INDUSTRIAL: 1 Acuity Way, Decatur, GA 30035 Phone: 800-705-SERV (7378) www.lithonia.com

<a id='879e33c3-0ae5-4ab7-be71-faa05cc27996'></a>

© 2012-2025 Acuity Brands Lighting, Inc. All rights reserved.

<a id='1dcdc06a-ee6f-42ea-a144-54140a40f16f'></a>

Rev. 12/18/25
Page 3 of 11

<!-- PAGE BREAK -->

<a id='7f6c6e16-7346-4e32-9b28-6657512f3633'></a>

FEM LED Low-Profile Enclosed and Gasketed

<a id='c73ded09-7d03-4afd-82df-2c633732596f'></a>

OPERATING CHARACTERISTICS ‡

<table id="3-1">
<tr><td id="3-2" rowspan="2">Input Watts (red symbol)</td><td id="3-3" rowspan="2">Length</td><td id="3-4" rowspan="2">Lumen Package</td><td id="3-5" rowspan="2">Distribution</td><td id="3-6" rowspan="2">Lens</td><td id="3-7">80CRI</td><td id="3-8">90CRI</td><td id="3-9">80CRI</td><td id="3-a">90CRI</td><td id="3-b">80CRI</td><td id="3-c">90CRI</td><td id="3-d">80CRI</td><td id="3-e">90CRI</td><td id="3-f"></td></tr>
<tr><td id="3-g" colspan="2">3000K</td><td id="3-h" colspan="2">3500K</td><td id="3-i" colspan="2">4000K</td><td id="3-j" colspan="2">5000K</td><td id="3-k"></td></tr>
<tr><td id="3-l" rowspan="14">13</td><td id="3-m" rowspan="14">L24</td><td id="3-n" rowspan="14">2000LM</td><td id="3-o" rowspan="14">MD</td><td id="3-p" rowspan="2">IMACD</td><td id="3-q">2189</td><td id="3-r">1849</td><td id="3-s">2215</td><td id="3-t">1913</td><td id="3-u">2279</td><td id="3-v">1952</td><td id="3-w">2279</td><td id="3-x">1952</td><td id="3-y">Lumens</td></tr>
<tr><td id="3-z">168</td><td id="3-A">142</td><td id="3-B">170</td><td id="3-C">147</td><td id="3-D">175</td><td id="3-E">150</td><td id="3-F">175</td><td id="3-G">150</td><td id="3-H">LPW</td></tr>
<tr><td id="3-I" rowspan="2">IMAFD</td><td id="3-J">2170</td><td id="3-K">1833</td><td id="3-L">2196</td><td id="3-M">1897</td><td id="3-N">2259</td><td id="3-O">1935</td><td id="3-P">2259</td><td id="3-Q">1935</td><td id="3-R">Lumens</td></tr>
<tr><td id="3-S">167</td><td id="3-T">141</td><td id="3-U">169</td><td id="3-V">146</td><td id="3-W">174</td><td id="3-X">149</td><td id="3-Y">174</td><td id="3-Z">149</td><td id="3-10">LPW</td></tr>
<tr><td id="3-11" rowspan="2">IMAFL</td><td id="3-12">2047</td><td id="3-13">1729</td><td id="3-14">2071</td><td id="3-15">1789</td><td id="3-16">2131</td><td id="3-17">1825</td><td id="3-18">2131</td><td id="3-19">1825</td><td id="3-1a">Lumens</td></tr>
<tr><td id="3-1b">157</td><td id="3-1c">133</td><td id="3-1d">159</td><td id="3-1e">138</td><td id="3-1f">164</td><td id="3-1g">140</td><td id="3-1h">164</td><td id="3-1i">140</td><td id="3-1j">LPW</td></tr>
<tr><td id="3-1k" rowspan="2">LPACL</td><td id="3-1l">2155</td><td id="3-1m">1820</td><td id="3-1n">2180</td><td id="3-1o">1883</td><td id="3-1p">2244</td><td id="3-1q">1921</td><td id="3-1r">2244</td><td id="3-1s">1921</td><td id="3-1t">Lumens</td></tr>
<tr><td id="3-1u">166</td><td id="3-1v">140</td><td id="3-1w">168</td><td id="3-1x">145</td><td id="3-1y">173</td><td id="3-1z">148</td><td id="3-1A">173</td><td id="3-1B">148</td><td id="3-1C">LPW</td></tr>
<tr><td id="3-1D" rowspan="2">LPAFL</td><td id="3-1E">2156</td><td id="3-1F">1821</td><td id="3-1G">2181</td><td id="3-1H">1884</td><td id="3-1I">2245</td><td id="3-1J">1922</td><td id="3-1K">2245</td><td id="3-1L">1922</td><td id="3-1M">Lumens</td></tr>
<tr><td id="3-1N">166</td><td id="3-1O">140</td><td id="3-1P">168</td><td id="3-1Q">145</td><td id="3-1R">173</td><td id="3-1S">148</td><td id="3-1T">173</td><td id="3-1U">148</td><td id="3-1V">LPW</td></tr>
<tr><td id="3-1W" rowspan="2">LPPCL</td><td id="3-1X">2176</td><td id="3-1Y">1838</td><td id="3-1Z">2202</td><td id="3-20">1902</td><td id="3-21">2265</td><td id="3-22">1940</td><td id="3-23">2265</td><td id="3-24">1940</td><td id="3-25">Lumens</td></tr>
<tr><td id="3-26">167</td><td id="3-27">141</td><td id="3-28">169</td><td id="3-29">146</td><td id="3-2a">174</td><td id="3-2b">149</td><td id="3-2c">174</td><td id="3-2d">149</td><td id="3-2e">LPW</td></tr>
<tr><td id="3-2f" rowspan="2">LPPFL</td><td id="3-2g">1938</td><td id="3-2h">1637</td><td id="3-2i">1961</td><td id="3-2j">1694</td><td id="3-2k">2018</td><td id="3-2l">1728</td><td id="3-2m">2018</td><td id="3-2n">1728</td><td id="3-2o">Lumens</td></tr>
<tr><td id="3-2p">149</td><td id="3-2q">126</td><td id="3-2r">151</td><td id="3-2s">130</td><td id="3-2t">155</td><td id="3-2u">133</td><td id="3-2v">155</td><td id="3-2w">133</td><td id="3-2x">LPW</td></tr>
<tr><td id="3-2y" rowspan="14">20</td><td id="3-2z" rowspan="14">L24</td><td id="3-2A" rowspan="14">3000LM</td><td id="3-2B" rowspan="14">MD</td><td id="3-2C" rowspan="2">IMACD</td><td id="3-2D">3250</td><td id="3-2E">2745</td><td id="3-2F">3288</td><td id="3-2G">2840</td><td id="3-2H">3384</td><td id="3-2I">2898</td><td id="3-2J">3384</td><td id="3-2K">2898</td><td id="3-2L">Lumens</td></tr>
<tr><td id="3-2M">163</td><td id="3-2N">137</td><td id="3-2O">164</td><td id="3-2P">142</td><td id="3-2Q">169</td><td id="3-2R">145</td><td id="3-2S">169</td><td id="3-2T">145</td><td id="3-2U">LPW</td></tr>
<tr><td id="3-2V" rowspan="2">IMAFD</td><td id="3-2W">3222</td><td id="3-2X">2721</td><td id="3-2Y">3260</td><td id="3-2Z">2816</td><td id="3-30">3354</td><td id="3-31">2872</td><td id="3-32">3354</td><td id="3-33">2872</td><td id="3-34">Lumens</td></tr>
<tr><td id="3-35">161</td><td id="3-36">136</td><td id="3-37">163</td><td id="3-38">141</td><td id="3-39">168</td><td id="3-3a">144</td><td id="3-3b">168</td><td id="3-3c">144</td><td id="3-3d">LPW</td></tr>
<tr><td id="3-3e" rowspan="2">IMAFL</td><td id="3-3f">3039</td><td id="3-3g">2567</td><td id="3-3h">3075</td><td id="3-3i">2656</td><td id="3-3j">3164</td><td id="3-3k">2709</td><td id="3-3l">3164</td><td id="3-3m">2709</td><td id="3-3n">Lumens</td></tr>
<tr><td id="3-3o">152</td><td id="3-3p">128</td><td id="3-3q">154</td><td id="3-3r">133</td><td id="3-3s">158</td><td id="3-3t">135</td><td id="3-3u">158</td><td id="3-3v">135</td><td id="3-3w">LPW</td></tr>
<tr><td id="3-3x" rowspan="2">LPACL</td><td id="3-3y">3199</td><td id="3-3z">2702</td><td id="3-3A">3237</td><td id="3-3B">2796</td><td id="3-3C">3331</td><td id="3-3D">2852</td><td id="3-3E">3331</td><td id="3-3F">2852</td><td id="3-3G">Lumens</td></tr>
<tr><td id="3-3H">160</td><td id="3-3I">135</td><td id="3-3J">162</td><td id="3-3K">140</td><td id="3-3L">167</td><td id="3-3M">143</td><td id="3-3N">167</td><td id="3-3O">143</td><td id="3-3P">LPW</td></tr>
<tr><td id="3-3Q" rowspan="2">LPAFL</td><td id="3-3R">3201</td><td id="3-3S">2703</td><td id="3-3T">3239</td><td id="3-3U">2797</td><td id="3-3V">3332</td><td id="3-3W">2854</td><td id="3-3X">3332</td><td id="3-3Y">2854</td><td id="3-3Z">Lumens</td></tr>
<tr><td id="3-40">160</td><td id="3-41">135</td><td id="3-42">162</td><td id="3-43">140</td><td id="3-44">167</td><td id="3-45">143</td><td id="3-46">167</td><td id="3-47">143</td><td id="3-48">LPW</td></tr>
<tr><td id="3-49" rowspan="2">LPPCL</td><td id="3-4a">3230</td><td id="3-4b">2728</td><td id="3-4c">3268</td><td id="3-4d">2823</td><td id="3-4e">3363</td><td id="3-4f">2880</td><td id="3-4g">3363</td><td id="3-4h">2880</td><td id="3-4i">Lumens</td></tr>
<tr><td id="3-4j">162</td><td id="3-4k">136</td><td id="3-4l">163</td><td id="3-4m">141</td><td id="3-4n">168</td><td id="3-4o">144</td><td id="3-4p">168</td><td id="3-4q">144</td><td id="3-4r">LPW</td></tr>
<tr><td id="3-4s" rowspan="2">LPPFL</td><td id="3-4t">2877</td><td id="3-4u">2430</td><td id="3-4v">2911</td><td id="3-4w">2515</td><td id="3-4x">2996</td><td id="3-4y">2565</td><td id="3-4z">2996</td><td id="3-4A">2565</td><td id="3-4B">Lumens</td></tr>
<tr><td id="3-4C">144</td><td id="3-4D">122</td><td id="3-4E">146</td><td id="3-4F">126</td><td id="3-4G">150</td><td id="3-4H">128</td><td id="3-4I">150</td><td id="3-4J">128</td><td id="3-4K">LPW</td></tr>
<tr><td id="3-4L" rowspan="14">26</td><td id="3-4M" rowspan="14">L24</td><td id="3-4N" rowspan="14">4000LM</td><td id="3-4O" rowspan="14">MD</td><td id="3-4P" rowspan="2">IMACD</td><td id="3-4Q">4370</td><td id="3-4R">3691</td><td id="3-4S">4422</td><td id="3-4T">3819</td><td id="3-4U">4550</td><td id="3-4V">3896</td><td id="3-4W">4550</td><td id="3-4X">3896</td><td id="3-4Y">Lumens</td></tr>
<tr><td id="3-4Z">168</td><td id="3-50">142</td><td id="3-51">170</td><td id="3-52">147</td><td id="3-53">175</td><td id="3-54">150</td><td id="3-55">175</td><td id="3-56">150</td><td id="3-57">LPW</td></tr>
<tr><td id="3-58" rowspan="2">IMAFD</td><td id="3-59">4332</td><td id="3-5a">3659</td><td id="3-5b">4383</td><td id="3-5c">3786</td><td id="3-5d">4510</td><td id="3-5e">3862</td><td id="3-5f">4510</td><td id="3-5g">3855</td><td id="3-5h">Lumens</td></tr>
<tr><td id="3-5i">167</td><td id="3-5j">141</td><td id="3-5k">169</td><td id="3-5l">146</td><td id="3-5m">173</td><td id="3-5n">149</td><td id="3-5o">173</td><td id="3-5p">148</td><td id="3-5q">LPW</td></tr>
<tr><td id="3-5r" rowspan="2">IMAFL</td><td id="3-5s">4086</td><td id="3-5t">3451</td><td id="3-5u">4134</td><td id="3-5v">3571</td><td id="3-5w">4254</td><td id="3-5x">3643</td><td id="3-5y">4254</td><td id="3-5z">3643</td><td id="3-5A">Lumens</td></tr>
<tr><td id="3-5B">157</td><td id="3-5C">133</td><td id="3-5D">159</td><td id="3-5E">137</td><td id="3-5F">164</td><td id="3-5G">140</td><td id="3-5H">164</td><td id="3-5I">140</td><td id="3-5J">LPW</td></tr>
<tr><td id="3-5K" rowspan="2">LPACL</td><td id="3-5L">4302</td><td id="3-5M">3633</td><td id="3-5N">4352</td><td id="3-5O">3759</td><td id="3-5P">4478</td><td id="3-5Q">3835</td><td id="3-5R">4478</td><td id="3-5S">3835</td><td id="3-5T">Lumens</td></tr>
<tr><td id="3-5U">165</td><td id="3-5V">140</td><td id="3-5W">167</td><td id="3-5X">145</td><td id="3-5Y">172</td><td id="3-5Z">148</td><td id="3-60">172</td><td id="3-61">148</td><td id="3-62">LPW</td></tr>
<tr><td id="3-63" rowspan="2">LPAFL</td><td id="3-64">4304</td><td id="3-65">3635</td><td id="3-66">4355</td><td id="3-67">3761</td><td id="3-68">4481</td><td id="3-69">3837</td><td id="3-6a">4481</td><td id="3-6b">3837</td><td id="3-6c">Lumens</td></tr>
<tr><td id="3-6d">166</td><td id="3-6e">140</td><td id="3-6f">168</td><td id="3-6g">145</td><td id="3-6h">172</td><td id="3-6i">148</td><td id="3-6j">172</td><td id="3-6k">148</td><td id="3-6l">LPW</td></tr>
<tr><td id="3-6m" rowspan="2">LPPCL (text in gray box)</td><td id="3-6n">4344</td><td id="3-6o">3669</td><td id="3-6p">4395</td><td id="3-6q">3796</td><td id="3-6r">4522</td><td id="3-6s">3872</td><td id="3-6t">4522</td><td id="3-6u">3872</td><td id="3-6v">Lumens</td></tr>
<tr><td id="3-6w">167</td><td id="3-6x">141</td><td id="3-6y">169</td><td id="3-6z">146</td><td id="3-6A">174</td><td id="3-6B">149</td><td id="3-6C">174</td><td id="3-6D">149</td><td id="3-6E">LPW</td></tr>
<tr><td id="3-6F" rowspan="2">LPPFL</td><td id="3-6G">3869</td><td id="3-6H">3268</td><td id="3-6I">3914</td><td id="3-6J">3381</td><td id="3-6K">4028</td><td id="3-6L">3449</td><td id="3-6M">4028</td><td id="3-6N">3449</td><td id="3-6O">Lumens</td></tr>
<tr><td id="3-6P">149</td><td id="3-6Q">126</td><td id="3-6R">151</td><td id="3-6S">130</td><td id="3-6T">155</td><td id="3-6U">133</td><td id="3-6V">155</td><td id="3-6W">133</td><td id="3-6X">LPW</td></tr>
<tr><td id="3-6Y" rowspan="14">41</td><td id="3-6Z" rowspan="14">L24</td><td id="3-70" rowspan="14">6000LM</td><td id="3-71" rowspan="14">MD</td><td id="3-72" rowspan="2">IMACD</td><td id="3-73">6507</td><td id="3-74">5495</td><td id="3-75">6583</td><td id="3-76">5686</td><td id="3-77">6774</td><td id="3-78">5801</td><td id="3-79">6774</td><td id="3-7a">5801</td><td id="3-7b">Lumens</td></tr>
<tr><td id="3-7c">159</td><td id="3-7d">134</td><td id="3-7e">161</td><td id="3-7f">139</td><td id="3-7g">165</td><td id="3-7h">141</td><td id="3-7i">165</td><td id="3-7j">141</td><td id="3-7k">LPW</td></tr>
<tr><td id="3-7l" rowspan="2">IMAFD</td><td id="3-7m">6450</td><td id="3-7n">5447</td><td id="3-7o">6526</td><td id="3-7p">5637</td><td id="3-7q">6715</td><td id="3-7r">5750</td><td id="3-7s">6715</td><td id="3-7t">5750</td><td id="3-7u">Lumens</td></tr>
<tr><td id="3-7v">157</td><td id="3-7w">133</td><td id="3-7x">159</td><td id="3-7y">137</td><td id="3-7z">164</td><td id="3-7A">140</td><td id="3-7B">164</td><td id="3-7C">140</td><td id="3-7D">LPW</td></tr>
<tr><td id="3-7E" rowspan="2">IMAFL</td><td id="3-7F">6083</td><td id="3-7G">5138</td><td id="3-7H">6155</td><td id="3-7I">5316</td><td id="3-7J">6333</td><td id="3-7K">5423</td><td id="3-7L">6333</td><td id="3-7M">5423</td><td id="3-7N">Lumens</td></tr>
<tr><td id="3-7O">148</td><td id="3-7P">125</td><td id="3-7Q">150</td><td id="3-7R">130</td><td id="3-7S">154</td><td id="3-7T">132</td><td id="3-7U">154</td><td id="3-7V">132</td><td id="3-7W">LPW</td></tr>
<tr><td id="3-7X" rowspan="2">LPACL</td><td id="3-7Y">6404</td><td id="3-7Z">5409</td><td id="3-80">6480</td><td id="3-81">5597</td><td id="3-82">6667</td><td id="3-83">5710</td><td id="3-84">6667</td><td id="3-85">5710</td><td id="3-86">Lumens</td></tr>
<tr><td id="3-87">156</td><td id="3-88">132</td><td id="3-89">158</td><td id="3-8a">137</td><td id="3-8b">163</td><td id="3-8c">139</td><td id="3-8d">163</td><td id="3-8e">139</td><td id="3-8f">LPW</td></tr>
<tr><td id="3-8g" rowspan="2">LPAFL</td><td id="3-8h">6408</td><td id="3-8i">5412</td><td id="3-8j">6483</td><td id="3-8k">5600</td><td id="3-8l">6671</td><td id="3-8m">5713</td><td id="3-8n">6671</td><td id="3-8o">5713</td><td id="3-8p">Lumens</td></tr>
<tr><td id="3-8q">156</td><td id="3-8r">132</td><td id="3-8s">158</td><td id="3-8t">137</td><td id="3-8u">163</td><td id="3-8v">139</td><td id="3-8w">163</td><td id="3-8x">139</td><td id="3-8y">LPW</td></tr>
<tr><td id="3-8z" rowspan="2">LPPCL</td><td id="3-8A">6467</td><td id="3-8B">5462</td><td id="3-8C">6543</td><td id="3-8D">5651</td><td id="3-8E">6732</td><td id="3-8F">5765</td><td id="3-8G">6732</td><td id="3-8H">5765</td><td id="3-8I">Lumens</td></tr>
<tr><td id="3-8J">158</td><td id="3-8K">133</td><td id="3-8L">160</td><td id="3-8M">138</td><td id="3-8N">164</td><td id="3-8O">141</td><td id="3-8P">164</td><td id="3-8Q">141</td><td id="3-8R">LPW</td></tr>
<tr><td id="3-8S" rowspan="2">LPPFL</td><td id="3-8T">5760</td><td id="3-8U">4865</td><td id="3-8V">5828</td><td id="3-8W">5034</td><td id="3-8X">5997</td><td id="3-8Y">5135</td><td id="3-8Z">5997</td><td id="3-90">5135</td><td id="3-91">Lumens</td></tr>
<tr><td id="3-92">140</td><td id="3-93">119</td><td id="3-94">142</td><td id="3-95">123</td><td id="3-96">146</td><td id="3-97">125</td><td id="3-98">146</td><td id="3-99">125</td><td id="3-9a">LPW</td></tr>
</table>

<a id='1e9d3e77-544a-49f3-920e-a879ae74a459'></a>

<table id="3-9b">
<tr><td id="3-9c" colspan="2">Notes ‡</td></tr>
<tr><td id="3-9d">Input Watts</td><td id="3-9e">120VAC.</td></tr>
<tr><td id="3-9f">Operating Characteristics</td><td id="3-9g">Absolute photometry calculated in accordance with IESNA LM-79-08 @ 25°C.</td></tr>
</table>

<a id='9299339d-31c5-45e3-89f0-8d4a117abb57'></a>

<::Lithonia Lighting logo::>

<a id='d0916177-0ac1-4a7d-8354-82eb9f0453c3'></a>

FEM LED

<a id='55d2c62e-0e77-4e45-a43f-7eda17a4e849'></a>

INDUSTRIAL: 1 Acuity Way, Decatur, GA 30035 Phone: 800-705-SERV (7378) www.lithonia.com

<a id='551513c5-cf1c-4455-9835-7b5c8c6dd175'></a>

© 2012-2025 Acuity Brands Lighting, Inc. All rights reserved.

<a id='9b09aacf-5fba-4207-a8f2-a90ddfa895fb'></a>

Rev. 12/18/25
Page 4 of 11

<!-- PAGE BREAK -->

<a id='d27d535a-9ffc-49e8-a7f8-140259d1fbdb'></a>

FEM LED Low-Profile Enclosed and Gasketed

<a id='1b58b5a6-84bf-4ce9-9878-00cb9e4c5a5b'></a>

OPERATING CHARACTERISTICS ‡

<table id="4-1">
<tr><td id="4-2" rowspan="2">Input Watts (red asterisk)</td><td id="4-3" rowspan="2">Length</td><td id="4-4" rowspan="2">Lumen Package</td><td id="4-5" rowspan="2">Distribution</td><td id="4-6" rowspan="2">Lens</td><td id="4-7">80CRI</td><td id="4-8">90CRI</td><td id="4-9">80CRI</td><td id="4-a">90CRI</td><td id="4-b">80CRI</td><td id="4-c">90CRI</td><td id="4-d">80CRI</td><td id="4-e">90CRI</td><td id="4-f"></td></tr>
<tr><td id="4-g" colspan="2">3000K</td><td id="4-h" colspan="2">3500K</td><td id="4-i" colspan="2">4000K</td><td id="4-j" colspan="2">5000K</td><td id="4-k"></td></tr>
<tr><td id="4-l" rowspan="14">19</td><td id="4-m" rowspan="14">L48</td><td id="4-n" rowspan="14">3000LM</td><td id="4-o" rowspan="14">MD</td><td id="4-p" rowspan="2">IMACD</td><td id="4-q">3002</td><td id="4-r">2536</td><td id="4-s">3038</td><td id="4-t">2624</td><td id="4-u">3126</td><td id="4-v">2677</td><td id="4-w">3126</td><td id="4-x">2677</td><td id="4-y">Lumens</td></tr>
<tr><td id="4-z">158</td><td id="4-A">133</td><td id="4-B">160</td><td id="4-C">138</td><td id="4-D">165</td><td id="4-E">141</td><td id="4-F">165</td><td id="4-G">141</td><td id="4-H">LPW</td></tr>
<tr><td id="4-I" rowspan="2">IMAFD</td><td id="4-J">2976</td><td id="4-K">2514</td><td id="4-L">3011</td><td id="4-M">2601</td><td id="4-N">3098</td><td id="4-O">2653</td><td id="4-P">3098</td><td id="4-Q">2653</td><td id="4-R">Lumens</td></tr>
<tr><td id="4-S">157</td><td id="4-T">132</td><td id="4-U">158</td><td id="4-V">137</td><td id="4-W">163</td><td id="4-X">140</td><td id="4-Y">163</td><td id="4-Z">140</td><td id="4-10">LPW</td></tr>
<tr><td id="4-11" rowspan="2">IMAFL</td><td id="4-12">2807</td><td id="4-13">2371</td><td id="4-14">2840</td><td id="4-15">2453</td><td id="4-16">2922</td><td id="4-17">2503</td><td id="4-18">2922</td><td id="4-19">2503</td><td id="4-1a">Lumens</td></tr>
<tr><td id="4-1b">148</td><td id="4-1c">125</td><td id="4-1d">149</td><td id="4-1e">129</td><td id="4-1f">154</td><td id="4-1g">132</td><td id="4-1h">154</td><td id="4-1i">132</td><td id="4-1j">LPW</td></tr>
<tr><td id="4-1k" rowspan="2">LPACL</td><td id="4-1l">2955</td><td id="4-1m">2496</td><td id="4-1n">2990</td><td id="4-1o">2583</td><td id="4-1p">3077</td><td id="4-1q">2635</td><td id="4-1r">3077</td><td id="4-1s">2635</td><td id="4-1t">Lumens</td></tr>
<tr><td id="4-1u">156</td><td id="4-1v">131</td><td id="4-1w">157</td><td id="4-1x">136</td><td id="4-1y">162</td><td id="4-1z">139</td><td id="4-1A">162</td><td id="4-1B">139</td><td id="4-1C">LPW</td></tr>
<tr><td id="4-1D" rowspan="2">LPAFL</td><td id="4-1E">2957</td><td id="4-1F">2497</td><td id="4-1G">2992</td><td id="4-1H">2584</td><td id="4-1I">3078</td><td id="4-1J">2636</td><td id="4-1K">3078</td><td id="4-1L">2636</td><td id="4-1M">Lumens</td></tr>
<tr><td id="4-1N">156</td><td id="4-1O">131</td><td id="4-1P">157</td><td id="4-1Q">136</td><td id="4-1R">162</td><td id="4-1S">139</td><td id="4-1T">162</td><td id="4-1U">139</td><td id="4-1V">LPW</td></tr>
<tr><td id="4-1W" rowspan="2">LPPCL</td><td id="4-1X">2984</td><td id="4-1Y">2520</td><td id="4-1Z">3019</td><td id="4-20">2608</td><td id="4-21">3107</td><td id="4-22">2660</td><td id="4-23">3107</td><td id="4-24">2660</td><td id="4-25">Lumens</td></tr>
<tr><td id="4-26">157</td><td id="4-27">133</td><td id="4-28">159</td><td id="4-29">137</td><td id="4-2a">164</td><td id="4-2b">140</td><td id="4-2c">164</td><td id="4-2d">140</td><td id="4-2e">LPW</td></tr>
<tr><td id="4-2f" rowspan="2">LPPFL</td><td id="4-2g">2658</td><td id="4-2h">2245</td><td id="4-2i">2689</td><td id="4-2j">2323</td><td id="4-2k">2767</td><td id="4-2l">2370</td><td id="4-2m">2767</td><td id="4-2n">2370</td><td id="4-2o">Lumens</td></tr>
<tr><td id="4-2p">140</td><td id="4-2q">118</td><td id="4-2r">142</td><td id="4-2s">122</td><td id="4-2t">146</td><td id="4-2u">125</td><td id="4-2v">146</td><td id="4-2w">125</td><td id="4-2x">LPW</td></tr>
<tr><td id="4-2y" rowspan="14">24</td><td id="4-2z" rowspan="14">L48</td><td id="4-2A" rowspan="14">4000LM</td><td id="4-2B" rowspan="14">MD</td><td id="4-2C" rowspan="2">IMACD</td><td id="4-2D">4017</td><td id="4-2E">3393</td><td id="4-2F">4064</td><td id="4-2G">3510</td><td id="4-2H">4182</td><td id="4-2I">3581</td><td id="4-2J">4182</td><td id="4-2K">3581</td><td id="4-2L">Lumens</td></tr>
<tr><td id="4-2M">167</td><td id="4-2N">141</td><td id="4-2O">169</td><td id="4-2P">146</td><td id="4-2Q">174</td><td id="4-2R">149</td><td id="4-2S">174</td><td id="4-2T">149</td><td id="4-2U">LPW</td></tr>
<tr><td id="4-2V" rowspan="2">IMAFD</td><td id="4-2W">3982</td><td id="4-2X">3363</td><td id="4-2Y">4029</td><td id="4-2Z">3480</td><td id="4-30">4145</td><td id="4-31">3550</td><td id="4-32">4145</td><td id="4-33">3550</td><td id="4-34">Lumens</td></tr>
<tr><td id="4-35">166</td><td id="4-36">140</td><td id="4-37">168</td><td id="4-38">145</td><td id="4-39">173</td><td id="4-3a">148</td><td id="4-3b">173</td><td id="4-3c">148</td><td id="4-3d">LPW</td></tr>
<tr><td id="4-3e" rowspan="2">IMAFL</td><td id="4-3f">3756</td><td id="4-3g">3172</td><td id="4-3h">3800</td><td id="4-3i">3282</td><td id="4-3j">3910</td><td id="4-3k">3348</td><td id="4-3l">3910</td><td id="4-3m">3348</td><td id="4-3n">Lumens</td></tr>
<tr><td id="4-3o">157</td><td id="4-3p">132</td><td id="4-3q">158</td><td id="4-3r">137</td><td id="4-3s">163</td><td id="4-3t">140</td><td id="4-3u">163</td><td id="4-3v">140</td><td id="4-3w">LPW</td></tr>
<tr><td id="4-3x" rowspan="2">LPACL</td><td id="4-3y">3954</td><td id="4-3z">3339</td><td id="4-3A">4000</td><td id="4-3B">3455</td><td id="4-3C">4116</td><td id="4-3D">3525</td><td id="4-3E">4116</td><td id="4-3F">3525</td><td id="4-3G">Lumens</td></tr>
<tr><td id="4-3H">165</td><td id="4-3I">139</td><td id="4-3J">167</td><td id="4-3K">144</td><td id="4-3L">172</td><td id="4-3M">147</td><td id="4-3N">172</td><td id="4-3O">147</td><td id="4-3P">LPW</td></tr>
<tr><td id="4-3Q" rowspan="2">LPAFL</td><td id="4-3R">3956</td><td id="4-3S">3341</td><td id="4-3T">4002</td><td id="4-3U">3457</td><td id="4-3V">4118</td><td id="4-3W">3527</td><td id="4-3X">4118</td><td id="4-3Y">3527</td><td id="4-3Z">Lumens</td></tr>
<tr><td id="4-40">165</td><td id="4-41">139</td><td id="4-42">167</td><td id="4-43">144</td><td id="4-44">172</td><td id="4-45">147</td><td id="4-46">172</td><td id="4-47">147</td><td id="4-48">LPW</td></tr>
<tr><td id="4-49" rowspan="2">LPPCL</td><td id="4-4a">3992</td><td id="4-4b">3372</td><td id="4-4c">4039</td><td id="4-4d">3489</td><td id="4-4e">4156</td><td id="4-4f">3559</td><td id="4-4g">4156</td><td id="4-4h">3559</td><td id="4-4i">Lumens</td></tr>
<tr><td id="4-4j">166</td><td id="4-4k">141</td><td id="4-4l">168</td><td id="4-4m">145</td><td id="4-4n">173</td><td id="4-4o">148</td><td id="4-4p">173</td><td id="4-4q">148</td><td id="4-4r">LPW</td></tr>
<tr><td id="4-4s" rowspan="2">LPPFL</td><td id="4-4t">3556</td><td id="4-4u">3003</td><td id="4-4v">3598</td><td id="4-4w">3108</td><td id="4-4x">3702</td><td id="4-4y">3170</td><td id="4-4z">3702</td><td id="4-4A">3170</td><td id="4-4B">Lumens</td></tr>
<tr><td id="4-4C">148</td><td id="4-4D">125</td><td id="4-4E">150</td><td id="4-4F">130</td><td id="4-4G">154</td><td id="4-4H">132</td><td id="4-4I">154</td><td id="4-4J">132</td><td id="4-4K">LPW</td></tr>
<tr><td id="4-4L" rowspan="14">39</td><td id="4-4M" rowspan="14">L48</td><td id="4-4N" rowspan="14">6000LM</td><td id="4-4O" rowspan="14">MD</td><td id="4-4P" rowspan="2">IMACD</td><td id="4-4Q">6424</td><td id="4-4R">5425</td><td id="4-4S">6499</td><td id="4-4T">5614</td><td id="4-4U">6687</td><td id="4-4V">5727</td><td id="4-4W">6687</td><td id="4-4X">5727</td><td id="4-4Y">Lumens</td></tr>
<tr><td id="4-4Z">165</td><td id="4-50">139</td><td id="4-51">167</td><td id="4-52">144</td><td id="4-53">171</td><td id="4-54">147</td><td id="4-55">171</td><td id="4-56">147</td><td id="4-57">LPW</td></tr>
<tr><td id="4-58" rowspan="2">IMAFD</td><td id="4-59">6368</td><td id="4-5a">5378</td><td id="4-5b">6442</td><td id="4-5c">5565</td><td id="4-5d">6629</td><td id="4-5e">5677</td><td id="4-5f">6629</td><td id="4-5g">5677</td><td id="4-5h">Lumens</td></tr>
<tr><td id="4-5i">163</td><td id="4-5j">138</td><td id="4-5k">165</td><td id="4-5l">143</td><td id="4-5m">170</td><td id="4-5n">146</td><td id="4-5o">170</td><td id="4-5p">146</td><td id="4-5q">LPW</td></tr>
<tr><td id="4-5r" rowspan="2">IMAFL</td><td id="4-5s">6006</td><td id="4-5t">5072</td><td id="4-5u">6076</td><td id="4-5v">5248</td><td id="4-5w">6252</td><td id="4-5x">5354</td><td id="4-5y">6252</td><td id="4-5z">5354</td><td id="4-5A">Lumens</td></tr>
<tr><td id="4-5B">154</td><td id="4-5C">130</td><td id="4-5D">156</td><td id="4-5E">135</td><td id="4-5F">160</td><td id="4-5G">137</td><td id="4-5H">160</td><td id="4-5I">137</td><td id="4-5J">LPW</td></tr>
<tr><td id="4-5K" rowspan="2">LPACL</td><td id="4-5L">6323</td><td id="4-5M">5340</td><td id="4-5N">6397</td><td id="4-5O">5525</td><td id="4-5P">6582</td><td id="4-5Q">5637</td><td id="4-5R">6582</td><td id="4-5S">5637</td><td id="4-5T">Lumens</td></tr>
<tr><td id="4-5U">162</td><td id="4-5V">137</td><td id="4-5W">164</td><td id="4-5X">142</td><td id="4-5Y">169</td><td id="4-5Z">145</td><td id="4-60">169</td><td id="4-61">145</td><td id="4-62">LPW</td></tr>
<tr><td id="4-63" rowspan="2">LPAFL</td><td id="4-64">6326</td><td id="4-65">5343</td><td id="4-66">6400</td><td id="4-67">5528</td><td id="4-68">6586</td><td id="4-69">5640</td><td id="4-6a">6586</td><td id="4-6b">5640</td><td id="4-6c">Lumens</td></tr>
<tr><td id="4-6d">162</td><td id="4-6e">137</td><td id="4-6f">164</td><td id="4-6g">142</td><td id="4-6h">169</td><td id="4-6i">145</td><td id="4-6j">169</td><td id="4-6k">145</td><td id="4-6l">LPW</td></tr>
<tr><td id="4-6m" rowspan="2">LPPCL</td><td id="4-6n">6384</td><td id="4-6o">5392</td><td id="4-6p">6459</td><td id="4-6q">5579</td><td id="4-6r">6646</td><td id="4-6s">5691</td><td id="4-6t">6646</td><td id="4-6u">5691</td><td id="4-6v">Lumens</td></tr>
<tr><td id="4-6w">164</td><td id="4-6x">138</td><td id="4-6y">166</td><td id="4-6z">143</td><td id="4-6A">170</td><td id="4-6B">146</td><td id="4-6C">170</td><td id="4-6D">146</td><td id="4-6E">LPW</td></tr>
<tr><td id="4-6F" rowspan="2">LPPFL</td><td id="4-6G">5687</td><td id="4-6H">4803</td><td id="4-6I">5753</td><td id="4-6J">4970</td><td id="4-6K">5920</td><td id="4-6L">5070</td><td id="4-6M">5920</td><td id="4-6N">5070</td><td id="4-6O">Lumens</td></tr>
<tr><td id="4-6P">146</td><td id="4-6Q">123</td><td id="4-6R">148</td><td id="4-6S">127</td><td id="4-6T">152</td><td id="4-6U">130</td><td id="4-6V">152</td><td id="4-6W">130</td><td id="4-6X">LPW</td></tr>
<tr><td id="4-6Y" rowspan="14">51</td><td id="4-6Z" rowspan="14">L48</td><td id="4-70" rowspan="14">8000LM</td><td id="4-71" rowspan="14">MD</td><td id="4-72" rowspan="2">IMACD</td><td id="4-73">8413</td><td id="4-74">7106</td><td id="4-75">8512</td><td id="4-76">7352</td><td id="4-77">8759</td><td id="4-78">7500</td><td id="4-79">8759</td><td id="4-7a">7500</td><td id="4-7b">Lumens</td></tr>
<tr><td id="4-7c">165</td><td id="4-7d">139</td><td id="4-7e">167</td><td id="4-7f">144</td><td id="4-7g">172</td><td id="4-7h">147</td><td id="4-7i">172</td><td id="4-7j">147</td><td id="4-7k">LPW</td></tr>
<tr><td id="4-7l" rowspan="2">IMAFD</td><td id="4-7m">8340</td><td id="4-7n">7044</td><td id="4-7o">8438</td><td id="4-7p">7288</td><td id="4-7q">8682</td><td id="4-7r">7435</td><td id="4-7s">8682</td><td id="4-7t">7435</td><td id="4-7u">Lumens</td></tr>
<tr><td id="4-7v">164</td><td id="4-7w">138</td><td id="4-7x">165</td><td id="4-7y">143</td><td id="4-7z">170</td><td id="4-7A">146</td><td id="4-7B">170</td><td id="4-7C">146</td><td id="4-7D">LPW</td></tr>
<tr><td id="4-7E" rowspan="2">IMAFL</td><td id="4-7F">7866</td><td id="4-7G">6643</td><td id="4-7H">7958</td><td id="4-7I">6874</td><td id="4-7J">8189</td><td id="4-7K">7012</td><td id="4-7L">8189</td><td id="4-7M">7012</td><td id="4-7N">Lumens</td></tr>
<tr><td id="4-7O">154</td><td id="4-7P">130</td><td id="4-7Q">156</td><td id="4-7R">135</td><td id="4-7S">161</td><td id="4-7T">137</td><td id="4-7U">161</td><td id="4-7V">137</td><td id="4-7W">LPW</td></tr>
<tr><td id="4-7X" rowspan="2">LPACL</td><td id="4-7Y">8281</td><td id="4-7Z">6994</td><td id="4-80">8378</td><td id="4-81">7237</td><td id="4-82">8621</td><td id="4-83">7383</td><td id="4-84">8621</td><td id="4-85">7383</td><td id="4-86">Lumens</td></tr>
<tr><td id="4-87">162</td><td id="4-88">137</td><td id="4-89">164</td><td id="4-8a">142</td><td id="4-8b">169</td><td id="4-8c">145</td><td id="4-8d">169</td><td id="4-8e">145</td><td id="4-8f">LPW</td></tr>
<tr><td id="4-8g" rowspan="2">LPAFL</td><td id="4-8h">8285</td><td id="4-8i">6998</td><td id="4-8j">8383</td><td id="4-8k">7241</td><td id="4-8l">8626</td><td id="4-8m">7386</td><td id="4-8n">8626</td><td id="4-8o">7386</td><td id="4-8p">Lumens</td></tr>
<tr><td id="4-8q">162</td><td id="4-8r">137</td><td id="4-8s">164</td><td id="4-8t">142</td><td id="4-8u">169</td><td id="4-8v">145</td><td id="4-8w">169</td><td id="4-8x">145</td><td id="4-8y">LPW</td></tr>
<tr><td id="4-8z" rowspan="2">LPPCL</td><td id="4-8A">8362</td><td id="4-8B">7062</td><td id="4-8C">8460</td><td id="4-8D">7307</td><td id="4-8E">8705</td><td id="4-8F">7454</td><td id="4-8G">8705</td><td id="4-8H">7454</td><td id="4-8I">Lumens</td></tr>
<tr><td id="4-8J">164</td><td id="4-8K">138</td><td id="4-8L">166</td><td id="4-8M">143</td><td id="4-8N">171</td><td id="4-8O">146</td><td id="4-8P">171</td><td id="4-8Q">146</td><td id="4-8R">LPW</td></tr>
<tr><td id="4-8S" rowspan="2">LPPFL</td><td id="4-8T">7448</td><td id="4-8U">6290</td><td id="4-8V">7535</td><td id="4-8W">6509</td><td id="4-8X">7754</td><td id="4-8Y">6640</td><td id="4-8Z">7754</td><td id="4-90">6640</td><td id="4-91">Lumens</td></tr>
<tr><td id="4-92">146</td><td id="4-93">123</td><td id="4-94">148</td><td id="4-95">128</td><td id="4-96">152</td><td id="4-97">130</td><td id="4-98">152</td><td id="4-99">130</td><td id="4-9a">LPW</td></tr>
</table>

<a id='62d7212d-5a11-42ef-94eb-2c2705701640'></a>

<table id="4-9b">
<tr><td id="4-9c" colspan="2">Notes ‡</td></tr>
<tr><td id="4-9d">Input Watts</td><td id="4-9e">120VAC.</td></tr>
<tr><td id="4-9f">Operating Characteristics</td><td id="4-9g">Absolute photometry calculated in accordance with IESNA LM-79-08 @ 25°C.</td></tr>
</table>

<a id='9db0b986-e392-4a48-b151-565ce9bf3126'></a>

<::Lithonia Lighting logo::>

<a id='4f3ec3d4-be77-410a-a5ea-02732513f1d0'></a>

FEM LED

<a id='2af786c6-3fb8-40d1-bf04-2c19ddc8dc29'></a>

INDUSTRIAL: 1 Acuity Way, Decatur, GA 30035 Phone: 800-705-SERV (7378) www.lithonia.com

<a id='1b261442-f992-4032-9dab-589d1c99394f'></a>

© 2012-2025 Acuity Brands Lighting, Inc. All rights reserved.

<a id='730932ab-8641-439d-87fa-a0c5d425839d'></a>

Rev. 12/18/25
Page 5 of 11

<!-- PAGE BREAK -->

<a id='72d9d359-5f5d-4db2-8dfb-621f7f65b1e3'></a>

FEM LED Low-Profile Enclosed and Gasketed

<a id='64e45374-f168-4d3b-83c7-0199d5a13d89'></a>

OPERATING CHARACTERISTICS ‡

<table id="5-1">
<tr><td id="5-2" rowspan="2">Input Watts (red symbol)</td><td id="5-3" rowspan="2">Length</td><td id="5-4" rowspan="2">Lumen Package</td><td id="5-5" rowspan="2">Distribution</td><td id="5-6" rowspan="2">Lens</td><td id="5-7">80CRI</td><td id="5-8">90CRI</td><td id="5-9">80CRI</td><td id="5-a">90CRI</td><td id="5-b">80CRI</td><td id="5-c">90CRI</td><td id="5-d">80CRI</td><td id="5-e">90CRI</td><td id="5-f"></td></tr>
<tr><td id="5-g" colspan="2">3000K</td><td id="5-h" colspan="2">3500K</td><td id="5-i" colspan="2">4000K</td><td id="5-j" colspan="2">5000K</td><td id="5-k"></td></tr>
<tr><td id="5-l" rowspan="14">63</td><td id="5-m" rowspan="14">L48</td><td id="5-n" rowspan="14">10000LM</td><td id="5-o" rowspan="14">MD</td><td id="5-p" rowspan="2">IMACD</td><td id="5-q">9971</td><td id="5-r">8421</td><td id="5-s">10088</td><td id="5-t">8714</td><td id="5-u">10380</td><td id="5-v">8889</td><td id="5-w">10380</td><td id="5-x">8889</td><td id="5-y">Lumens</td></tr>
<tr><td id="5-z">158</td><td id="5-A">134</td><td id="5-B">160</td><td id="5-C">138</td><td id="5-D">165</td><td id="5-E">141</td><td id="5-F">165</td><td id="5-G">141</td><td id="5-H">LPW</td></tr>
<tr><td id="5-I" rowspan="2">IMAFD</td><td id="5-J">9884</td><td id="5-K">8348</td><td id="5-L">10000</td><td id="5-M">8638</td><td id="5-N">10290</td><td id="5-O">8811</td><td id="5-P">10290</td><td id="5-Q">8811</td><td id="5-R">Lumens</td></tr>
<tr><td id="5-S">157</td><td id="5-T">133</td><td id="5-U">159</td><td id="5-V">137</td><td id="5-W">163</td><td id="5-X">140</td><td id="5-Y">163</td><td id="5-Z">140</td><td id="5-10">LPW</td></tr>
<tr><td id="5-11" rowspan="2">IMAFL</td><td id="5-12">9322</td><td id="5-13">7873</td><td id="5-14">9432</td><td id="5-15">8147</td><td id="5-16">9705</td><td id="5-17">8311</td><td id="5-18">9705</td><td id="5-19">8311</td><td id="5-1a">Lumens</td></tr>
<tr><td id="5-1b">148</td><td id="5-1c">125</td><td id="5-1d">150</td><td id="5-1e">129</td><td id="5-1f">154</td><td id="5-1g">132</td><td id="5-1h">154</td><td id="5-1i">132</td><td id="5-1j">LPW</td></tr>
<tr><td id="5-1k" rowspan="2">LPACL</td><td id="5-1l">9814</td><td id="5-1m">8289</td><td id="5-1n">9929</td><td id="5-1o">8577</td><td id="5-1p">10217</td><td id="5-1q">8749</td><td id="5-1r">10217</td><td id="5-1s">8749</td><td id="5-1t">Lumens</td></tr>
<tr><td id="5-1u">156</td><td id="5-1v">132</td><td id="5-1w">158</td><td id="5-1x">136</td><td id="5-1y">162</td><td id="5-1z">139</td><td id="5-1A">162</td><td id="5-1B">139</td><td id="5-1C">LPW</td></tr>
<tr><td id="5-1D" rowspan="2">LPAFL</td><td id="5-1E">9820</td><td id="5-1F">8293</td><td id="5-1G">9935</td><td id="5-1H">8581</td><td id="5-1I">10223</td><td id="5-1J">8754</td><td id="5-1K">10223</td><td id="5-1L">8754</td><td id="5-1M">Lumens</td></tr>
<tr><td id="5-1N">156</td><td id="5-1O">132</td><td id="5-1P">158</td><td id="5-1Q">136</td><td id="5-1R">162</td><td id="5-1S">139</td><td id="5-1T">162</td><td id="5-1U">139</td><td id="5-1V">LPW</td></tr>
<tr><td id="5-1W" rowspan="2">LPPCL</td><td id="5-1X">9910</td><td id="5-1Y">8370</td><td id="5-1Z">10026</td><td id="5-20">8660</td><td id="5-21">10317</td><td id="5-22">8835</td><td id="5-23">10317</td><td id="5-24">8835</td><td id="5-25">Lumens</td></tr>
<tr><td id="5-26">157</td><td id="5-27">133</td><td id="5-28">159</td><td id="5-29">137</td><td id="5-2a">164</td><td id="5-2b">140</td><td id="5-2c">164</td><td id="5-2d">140</td><td id="5-2e">LPW</td></tr>
<tr><td id="5-2f" rowspan="2">LPPFL</td><td id="5-2g">8827</td><td id="5-2h">7455</td><td id="5-2i">8931</td><td id="5-2j">7714</td><td id="5-2k">9189</td><td id="5-2l">7869</td><td id="5-2m">9189</td><td id="5-2n">7869</td><td id="5-2o">Lumens</td></tr>
<tr><td id="5-2p">140</td><td id="5-2q">118</td><td id="5-2r">142</td><td id="5-2s">122</td><td id="5-2t">146</td><td id="5-2u">125</td><td id="5-2v">146</td><td id="5-2w">125</td><td id="5-2x">LPW</td></tr>
<tr><td id="5-2y" rowspan="14">75</td><td id="5-2z" rowspan="14">L48</td><td id="5-2A" rowspan="14">12000LM</td><td id="5-2B" rowspan="14">MD</td><td id="5-2C" rowspan="2">IMACD</td><td id="5-2D">11776</td><td id="5-2E">9945</td><td id="5-2F">11914</td><td id="5-2G">10291</td><td id="5-2H">12259</td><td id="5-2I">10498</td><td id="5-2J">12259</td><td id="5-2K">10498</td><td id="5-2L">Lumens</td></tr>
<tr><td id="5-2M">157</td><td id="5-2N">133</td><td id="5-2O">159</td><td id="5-2P">137</td><td id="5-2Q">163</td><td id="5-2R">140</td><td id="5-2S">163</td><td id="5-2T">140</td><td id="5-2U">LPW</td></tr>
<tr><td id="5-2V" rowspan="2">IMAFD</td><td id="5-2W">11673</td><td id="5-2X">9859</td><td id="5-2Y">11810</td><td id="5-2Z">10201</td><td id="5-30">12152</td><td id="5-31">10406</td><td id="5-32">12152</td><td id="5-33">10406</td><td id="5-34">Lumens</td></tr>
<tr><td id="5-35">156</td><td id="5-36">131</td><td id="5-37">157</td><td id="5-38">136</td><td id="5-39">162</td><td id="5-3a">139</td><td id="5-3b">162</td><td id="5-3c">139</td><td id="5-3d">LPW</td></tr>
<tr><td id="5-3e" rowspan="2">IMAFL</td><td id="5-3f">11009</td><td id="5-3g">9298</td><td id="5-3h">11139</td><td id="5-3i">9621</td><td id="5-3j">11461</td><td id="5-3k">9815</td><td id="5-3l">11461</td><td id="5-3m">9815</td><td id="5-3n">Lumens</td></tr>
<tr><td id="5-3o">147</td><td id="5-3p">124</td><td id="5-3q">149</td><td id="5-3r">128</td><td id="5-3s">153</td><td id="5-3t">131</td><td id="5-3u">153</td><td id="5-3v">131</td><td id="5-3w">LPW</td></tr>
<tr><td id="5-3x" rowspan="2">LPACL</td><td id="5-3y">11591</td><td id="5-3z">9789</td><td id="5-3A">11727</td><td id="5-3B">10129</td><td id="5-3C">12066</td><td id="5-3D">10333</td><td id="5-3E">12066</td><td id="5-3F">10333</td><td id="5-3G">Lumens</td></tr>
<tr><td id="5-3H">155</td><td id="5-3I">131</td><td id="5-3J">156</td><td id="5-3K">135</td><td id="5-3L">161</td><td id="5-3M">138</td><td id="5-3N">161</td><td id="5-3O">138</td><td id="5-3P">LPW</td></tr>
<tr><td id="5-3Q" rowspan="2">LPAFL</td><td id="5-3R">11597</td><td id="5-3S">9794</td><td id="5-3T">11733</td><td id="5-3U">10134</td><td id="5-3V">12073</td><td id="5-3W">10338</td><td id="5-3X">12073</td><td id="5-3Y">10338</td><td id="5-3Z">Lumens</td></tr>
<tr><td id="5-40">155</td><td id="5-41">131</td><td id="5-42">156</td><td id="5-43">135</td><td id="5-44">161</td><td id="5-45">138</td><td id="5-46">161</td><td id="5-47">138</td><td id="5-48">LPW</td></tr>
<tr><td id="5-49" rowspan="2">LPPCL</td><td id="5-4a">11703</td><td id="5-4b">9884</td><td id="5-4c">11841</td><td id="5-4d">10228</td><td id="5-4e">12184</td><td id="5-4f">10433</td><td id="5-4g">12184</td><td id="5-4h">10433</td><td id="5-4i">Lumens</td></tr>
<tr><td id="5-4j">156</td><td id="5-4k">132</td><td id="5-4l">158</td><td id="5-4m">136</td><td id="5-4n">162</td><td id="5-4o">139</td><td id="5-4p">162</td><td id="5-4q">139</td><td id="5-4r">LPW</td></tr>
<tr><td id="5-4s" rowspan="2">LPPFL</td><td id="5-4t">10425</td><td id="5-4u">8804</td><td id="5-4v">10547</td><td id="5-4w">9110</td><td id="5-4x">10853</td><td id="5-4y">9293</td><td id="5-4z">10853</td><td id="5-4A">9293</td><td id="5-4B">Lumens</td></tr>
<tr><td id="5-4C">139</td><td id="5-4D">117</td><td id="5-4E">141</td><td id="5-4F">121</td><td id="5-4G">145</td><td id="5-4H">124</td><td id="5-4I">145</td><td id="5-4J">124</td><td id="5-4K">LPW</td></tr>
<tr><td id="5-4L" rowspan="14">53</td><td id="5-4M" rowspan="14">L96</td><td id="5-4N" rowspan="14">9000LM</td><td id="5-4O" rowspan="14">MD</td><td id="5-4P" rowspan="2">IMACD</td><td id="5-4Q">8690</td><td id="5-4R">7340</td><td id="5-4S">8792</td><td id="5-4T">7594</td><td id="5-4U">9047</td><td id="5-4V">7747</td><td id="5-4W">9047</td><td id="5-4X">7747</td><td id="5-4Y">Lumens</td></tr>
<tr><td id="5-4Z">164</td><td id="5-50">138</td><td id="5-51">166</td><td id="5-52">143</td><td id="5-53">171</td><td id="5-54">146</td><td id="5-55">171</td><td id="5-56">146</td><td id="5-57">LPW</td></tr>
<tr><td id="5-58" rowspan="2">IMAFD</td><td id="5-59">8614</td><td id="5-5a">7276</td><td id="5-5b">8715</td><td id="5-5c">7528</td><td id="5-5d">8968</td><td id="5-5e">7680</td><td id="5-5f">8968</td><td id="5-5g">7680</td><td id="5-5h">Lumens</td></tr>
<tr><td id="5-5i">163</td><td id="5-5j">137</td><td id="5-5k">164</td><td id="5-5l">142</td><td id="5-5m">169</td><td id="5-5n">145</td><td id="5-5o">169</td><td id="5-5p">145</td><td id="5-5q">LPW</td></tr>
<tr><td id="5-5r" rowspan="2">IMAFL</td><td id="5-5s">8125</td><td id="5-5t">6862</td><td id="5-5u">8220</td><td id="5-5v">7100</td><td id="5-5w">8458</td><td id="5-5x">7243</td><td id="5-5y">8458</td><td id="5-5z">7243</td><td id="5-5A">Lumens</td></tr>
<tr><td id="5-5B">153</td><td id="5-5C">129</td><td id="5-5D">155</td><td id="5-5E">134</td><td id="5-5F">160</td><td id="5-5G">137</td><td id="5-5H">160</td><td id="5-5I">137</td><td id="5-5J">LPW</td></tr>
<tr><td id="5-5K" rowspan="2">LPACL</td><td id="5-5L">8554</td><td id="5-5M">7224</td><td id="5-5N">8654</td><td id="5-5O">7475</td><td id="5-5P">8905</td><td id="5-5Q">7626</td><td id="5-5R">8905</td><td id="5-5S">7626</td><td id="5-5T">Lumens</td></tr>
<tr><td id="5-5U">161</td><td id="5-5V">136</td><td id="5-5W">163</td><td id="5-5X">141</td><td id="5-5Y">168</td><td id="5-5Z">144</td><td id="5-60">168</td><td id="5-61">144</td><td id="5-62">LPW</td></tr>
<tr><td id="5-63" rowspan="2">LPAFL</td><td id="5-64">8558</td><td id="5-65">7228</td><td id="5-66">8659</td><td id="5-67">7479</td><td id="5-68">8910</td><td id="5-69">7630</td><td id="5-6a">8910</td><td id="5-6b">7630</td><td id="5-6c">Lumens</td></tr>
<tr><td id="5-6d">161</td><td id="5-6e">136</td><td id="5-6f">163</td><td id="5-6g">141</td><td id="5-6h">168</td><td id="5-6i">144</td><td id="5-6j">168</td><td id="5-6k">144</td><td id="5-6l">LPW</td></tr>
<tr><td id="5-6m" rowspan="2">LPPCL</td><td id="5-6n">8637</td><td id="5-6o">7295</td><td id="5-6p">8738</td><td id="5-6q">7548</td><td id="5-6r">8992</td><td id="5-6s">7700</td><td id="5-6t">8992</td><td id="5-6u">7700</td><td id="5-6v">Lumens</td></tr>
<tr><td id="5-6w">163</td><td id="5-6x">138</td><td id="5-6y">165</td><td id="5-6z">142</td><td id="5-6A">170</td><td id="5-6B">145</td><td id="5-6C">170</td><td id="5-6D">145</td><td id="5-6E">LPW</td></tr>
<tr><td id="5-6F" rowspan="2">LPPFL</td><td id="5-6G">7693</td><td id="5-6H">6498</td><td id="5-6I">7783</td><td id="5-6J">6723</td><td id="5-6K">8009</td><td id="5-6L">6858</td><td id="5-6M">8009</td><td id="5-6N">6858</td><td id="5-6O">Lumens</td></tr>
<tr><td id="5-6P">145</td><td id="5-6Q">123</td><td id="5-6R">147</td><td id="5-6S">127</td><td id="5-6T">151</td><td id="5-6U">129</td><td id="5-6V">151</td><td id="5-6W">129</td><td id="5-6X">LPW</td></tr>
<tr><td id="5-6Y" rowspan="14">76</td><td id="5-6Z" rowspan="14">L96</td><td id="5-70" rowspan="14">12000LM</td><td id="5-71" rowspan="14">MD</td><td id="5-72" rowspan="2">IMACD</td><td id="5-73">12487</td><td id="5-74">10547</td><td id="5-75">12634</td><td id="5-76">10913</td><td id="5-77">13000</td><td id="5-78">11133</td><td id="5-79">13000</td><td id="5-7a">11133</td><td id="5-7b">Lumens</td></tr>
<tr><td id="5-7c">164</td><td id="5-7d">139</td><td id="5-7e">166</td><td id="5-7f">144</td><td id="5-7g">171</td><td id="5-7h">146</td><td id="5-7i">171</td><td id="5-7j">146</td><td id="5-7k">LPW</td></tr>
<tr><td id="5-7l" rowspan="2">IMAFD</td><td id="5-7m">12379</td><td id="5-7n">10455</td><td id="5-7o">12524</td><td id="5-7p">10818</td><td id="5-7q">12887</td><td id="5-7r">11035</td><td id="5-7s">12887</td><td id="5-7t">11035</td><td id="5-7u">Lumens</td></tr>
<tr><td id="5-7v">163</td><td id="5-7w">138</td><td id="5-7x">165</td><td id="5-7y">142</td><td id="5-7z">170</td><td id="5-7A">145</td><td id="5-7B">170</td><td id="5-7C">145</td><td id="5-7D">LPW</td></tr>
<tr><td id="5-7E" rowspan="2">IMAFL</td><td id="5-7F">11675</td><td id="5-7G">9860</td><td id="5-7H">11812</td><td id="5-7I">10203</td><td id="5-7J">12154</td><td id="5-7K">10408</td><td id="5-7L">12154</td><td id="5-7M">10408</td><td id="5-7N">Lumens</td></tr>
<tr><td id="5-7O">154</td><td id="5-7P">130</td><td id="5-7Q">155</td><td id="5-7R">134</td><td id="5-7S">160</td><td id="5-7T">137</td><td id="5-7U">160</td><td id="5-7V">137</td><td id="5-7W">LPW</td></tr>
<tr><td id="5-7X" rowspan="2">LPACL</td><td id="5-7Y">12291</td><td id="5-7Z">10381</td><td id="5-80">12436</td><td id="5-81">10741</td><td id="5-82">12796</td><td id="5-83">10958</td><td id="5-84">12796</td><td id="5-85">10958</td><td id="5-86">Lumens</td></tr>
<tr><td id="5-87">162</td><td id="5-88">137</td><td id="5-89">164</td><td id="5-8a">141</td><td id="5-8b">168</td><td id="5-8c">144</td><td id="5-8d">168</td><td id="5-8e">144</td><td id="5-8f">LPW</td></tr>
<tr><td id="5-8g" rowspan="2">LPAFL</td><td id="5-8h">12298</td><td id="5-8i">10386</td><td id="5-8j">12442</td><td id="5-8k">10747</td><td id="5-8l">12803</td><td id="5-8m">10963</td><td id="5-8n">12803</td><td id="5-8o">10963</td><td id="5-8p">Lumens</td></tr>
<tr><td id="5-8q">162</td><td id="5-8r">137</td><td id="5-8s">164</td><td id="5-8t">141</td><td id="5-8u">168</td><td id="5-8v">144</td><td id="5-8w">168</td><td id="5-8x">144</td><td id="5-8y">LPW</td></tr>
<tr><td id="5-8z" rowspan="2">LPPCL</td><td id="5-8A">12411</td><td id="5-8B">10482</td><td id="5-8C">12556</td><td id="5-8D">10846</td><td id="5-8E">12920</td><td id="5-8F">11064</td><td id="5-8G">12920</td><td id="5-8H">11064</td><td id="5-8I">Lumens</td></tr>
<tr><td id="5-8J">163</td><td id="5-8K">138</td><td id="5-8L">165</td><td id="5-8M">143</td><td id="5-8N">170</td><td id="5-8O">146</td><td id="5-8P">170</td><td id="5-8Q">146</td><td id="5-8R">LPW</td></tr>
<tr><td id="5-8S" rowspan="2">LPPFL</td><td id="5-8T">11055</td><td id="5-8U">9337</td><td id="5-8V">11185</td><td id="5-8W">9661</td><td id="5-8X">11509</td><td id="5-8Y">9855</td><td id="5-8Z">11509</td><td id="5-90">9855</td><td id="5-91">Lumens</td></tr>
<tr><td id="5-92">145</td><td id="5-93">123</td><td id="5-94">147</td><td id="5-95">127</td><td id="5-96">151</td><td id="5-97">130</td><td id="5-98">151</td><td id="5-99">130</td><td id="5-9a">LPW</td></tr>
</table>

<a id='60c7f8fc-38d9-4f88-acc9-898dddedbe4b'></a>

<table id="5-9b">
<tr><td id="5-9c" colspan="2">Notes ‡</td></tr>
<tr><td id="5-9d">Input Watts</td><td id="5-9e">120VAC.</td></tr>
<tr><td id="5-9f">Operating Characteristics</td><td id="5-9g">Absolute photometry calculated in accordance with IESNA LM-79-08 @ 25°C.</td></tr>
</table>

<a id='69168ccf-a803-4b2b-a4ee-bfe7b6a1df82'></a>

<::Lithonia Lighting logo: stylized red 'L' followed by 'LITHONIA LIGHTING' in blue text::>

<a id='3cf28128-ec95-46f8-b278-0f78f9690c2b'></a>

FEM LED

<a id='5638d725-514e-4721-a0e1-1f86ac7a9383'></a>

INDUSTRIAL: 1 Acuity Way, Decatur, GA 30035 Phone: 800-705-SERV (7378) www.lithonia.com

<a id='aafe608d-72af-4810-b65b-a661312611c9'></a>

© 2012-2025 Acuity Brands Lighting, Inc. All rights reserved.

<a id='9b0bc53d-25fd-49d9-a594-bbe1b01c0cad'></a>

Rev. 12/18/25
Page 6 of 11

<!-- PAGE BREAK -->

<a id='eaec5ea7-54d0-4393-9197-d53af75e50b5'></a>

FEM LED Low-Profile Enclosed and Gasketed

<a id='f63469f6-72b5-449a-9480-7cfc68341f6d'></a>

OPERATING CHARACTERISTICS ‡

<table id="6-1">
<tr><td id="6-2" rowspan="2">Input Watts (red cross)</td><td id="6-3" rowspan="2">Length</td><td id="6-4" rowspan="2">Lumen Package</td><td id="6-5" rowspan="2">Distribution</td><td id="6-6" rowspan="2">Lens</td><td id="6-7">80CRI</td><td id="6-8">90CRI</td><td id="6-9">80CRI</td><td id="6-a">90CRI</td><td id="6-b">80CRI</td><td id="6-c">90CRI</td><td id="6-d">80CRI</td><td id="6-e">90CRI</td><td id="6-f"></td></tr>
<tr><td id="6-g" colspan="2">3000K</td><td id="6-h" colspan="2">3500K</td><td id="6-i" colspan="2">4000K</td><td id="6-j" colspan="2">5000K</td><td id="6-k"></td></tr>
<tr><td id="6-l" rowspan="14">94</td><td id="6-m" rowspan="14">L96</td><td id="6-n" rowspan="14">15000LM</td><td id="6-o" rowspan="14">MD</td><td id="6-p" rowspan="2">IMACD</td><td id="6-q">15528</td><td id="6-r">13115</td><td id="6-s">15710</td><td id="6-t">13570</td><td id="6-u">16166</td><td id="6-v">13843</td><td id="6-w">16166</td><td id="6-x">13843</td><td id="6-y">Lumens</td></tr>
<tr><td id="6-z">165</td><td id="6-A">140</td><td id="6-B">167</td><td id="6-C">144</td><td id="6-D">172</td><td id="6-E">147</td><td id="6-F">172</td><td id="6-G">147</td><td id="6-H">LPW</td></tr>
<tr><td id="6-I" rowspan="2">IMAFD</td><td id="6-J">15393</td><td id="6-K">13000</td><td id="6-L">15573</td><td id="6-M">13452</td><td id="6-N">16025</td><td id="6-O">13723</td><td id="6-P">16025</td><td id="6-Q">13723</td><td id="6-R">Lumens</td></tr>
<tr><td id="6-S">164</td><td id="6-T">138</td><td id="6-U">166</td><td id="6-V">143</td><td id="6-W">170</td><td id="6-X">146</td><td id="6-Y">170</td><td id="6-Z">146</td><td id="6-10">LPW</td></tr>
<tr><td id="6-11" rowspan="2">IMAFL</td><td id="6-12">14518</td><td id="6-13">12261</td><td id="6-14">14688</td><td id="6-15">12687</td><td id="6-16">15114</td><td id="6-17">12943</td><td id="6-18">15114</td><td id="6-19">12943</td><td id="6-1a">Lumens</td></tr>
<tr><td id="6-1b">154</td><td id="6-1c">130</td><td id="6-1d">156</td><td id="6-1e">135</td><td id="6-1f">161</td><td id="6-1g">138</td><td id="6-1h">161</td><td id="6-1i">138</td><td id="6-1j">LPW</td></tr>
<tr><td id="6-1k" rowspan="2">LPACL</td><td id="6-1l">15284</td><td id="6-1m">12909</td><td id="6-1n">15464</td><td id="6-1o">13357</td><td id="6-1p">15912</td><td id="6-1q">13626</td><td id="6-1r">15912</td><td id="6-1s">13626</td><td id="6-1t">Lumens</td></tr>
<tr><td id="6-1u">163</td><td id="6-1v">137</td><td id="6-1w">165</td><td id="6-1x">142</td><td id="6-1y">169</td><td id="6-1z">145</td><td id="6-1A">169</td><td id="6-1B">145</td><td id="6-1C">LPW</td></tr>
<tr><td id="6-1D" rowspan="2">LPAFL</td><td id="6-1E">15292</td><td id="6-1F">12916</td><td id="6-1G">15472</td><td id="6-1H">13364</td><td id="6-1I">15920</td><td id="6-1J">13633</td><td id="6-1K">15920</td><td id="6-1L">13633</td><td id="6-1M">Lumens</td></tr>
<tr><td id="6-1N">163</td><td id="6-1O">137</td><td id="6-1P">165</td><td id="6-1Q">142</td><td id="6-1R">169</td><td id="6-1S">145</td><td id="6-1T">169</td><td id="6-1U">145</td><td id="6-1V">LPW</td></tr>
<tr><td id="6-1W" rowspan="2">LPPCL</td><td id="6-1X">15433</td><td id="6-1Y">13034</td><td id="6-1Z">15614</td><td id="6-20">13487</td><td id="6-21">16067</td><td id="6-22">13758</td><td id="6-23">16067</td><td id="6-24">13758</td><td id="6-25">Lumens</td></tr>
<tr><td id="6-26">164</td><td id="6-27">139</td><td id="6-28">166</td><td id="6-29">143</td><td id="6-2a">171</td><td id="6-2b">146</td><td id="6-2c">171</td><td id="6-2d">146</td><td id="6-2e">LPW</td></tr>
<tr><td id="6-2f" rowspan="2">LPPFL</td><td id="6-2g">13747</td><td id="6-2h">11610</td><td id="6-2i">13908</td><td id="6-2j">12013</td><td id="6-2k">14311</td><td id="6-2l">12255</td><td id="6-2m">14311</td><td id="6-2n">12255</td><td id="6-2o">Lumens</td></tr>
<tr><td id="6-2p">146</td><td id="6-2q">124</td><td id="6-2r">148</td><td id="6-2s">128</td><td id="6-2t">152</td><td id="6-2u">130</td><td id="6-2v">152</td><td id="6-2w">130</td><td id="6-2x">LPW</td></tr>
<tr><td id="6-2y" rowspan="14">105</td><td id="6-2z" rowspan="14">L96</td><td id="6-2A" rowspan="14">18000LM</td><td id="6-2B" rowspan="14">MD</td><td id="6-2C" rowspan="2">IMACD</td><td id="6-2D">16900</td><td id="6-2E">14273</td><td id="6-2F">17098</td><td id="6-2G">14769</td><td id="6-2H">17594</td><td id="6-2I">15066</td><td id="6-2J">17594</td><td id="6-2K">15066</td><td id="6-2L">Lumens</td></tr>
<tr><td id="6-2M">161</td><td id="6-2N">136</td><td id="6-2O">163</td><td id="6-2P">141</td><td id="6-2Q">168</td><td id="6-2R">143</td><td id="6-2S">168</td><td id="6-2T">143</td><td id="6-2U">LPW</td></tr>
<tr><td id="6-2V" rowspan="2">IMAFD</td><td id="6-2W">16752</td><td id="6-2X">14149</td><td id="6-2Y">16949</td><td id="6-2Z">14640</td><td id="6-30">17440</td><td id="6-31">14935</td><td id="6-32">17440</td><td id="6-33">14935</td><td id="6-34">Lumens</td></tr>
<tr><td id="6-35">160</td><td id="6-36">135</td><td id="6-37">161</td><td id="6-38">139</td><td id="6-39">166</td><td id="6-3a">142</td><td id="6-3b">166</td><td id="6-3c">142</td><td id="6-3d">LPW</td></tr>
<tr><td id="6-3e" rowspan="2">IMAFL</td><td id="6-3f">15800</td><td id="6-3g">13345</td><td id="6-3h">15986</td><td id="6-3i">13808</td><td id="6-3j">16449</td><td id="6-3k">14086</td><td id="6-3l">16449</td><td id="6-3m">14086</td><td id="6-3n">Lumens</td></tr>
<tr><td id="6-3o">150</td><td id="6-3p">127</td><td id="6-3q">152</td><td id="6-3r">132</td><td id="6-3s">157</td><td id="6-3t">134</td><td id="6-3u">157</td><td id="6-3v">134</td><td id="6-3w">LPW</td></tr>
<tr><td id="6-3x" rowspan="2">LPACL</td><td id="6-3y">16634</td><td id="6-3z">14049</td><td id="6-3A">16830</td><td id="6-3B">14537</td><td id="6-3C">17317</td><td id="6-3D">14830</td><td id="6-3E">17317</td><td id="6-3F">14830</td><td id="6-3G">Lumens</td></tr>
<tr><td id="6-3H">158</td><td id="6-3I">134</td><td id="6-3J">160</td><td id="6-3K">138</td><td id="6-3L">165</td><td id="6-3M">141</td><td id="6-3N">165</td><td id="6-3O">141</td><td id="6-3P">LPW</td></tr>
<tr><td id="6-3Q" rowspan="2">LPAFL</td><td id="6-3R">16643</td><td id="6-3S">14056</td><td id="6-3T">16838</td><td id="6-3U">14545</td><td id="6-3V">17327</td><td id="6-3W">14837</td><td id="6-3X">17327</td><td id="6-3Y">14837</td><td id="6-3Z">Lumens</td></tr>
<tr><td id="6-40">159</td><td id="6-41">134</td><td id="6-42">160</td><td id="6-43">139</td><td id="6-44">165</td><td id="6-45">141</td><td id="6-46">165</td><td id="6-47">141</td><td id="6-48">LPW</td></tr>
<tr><td id="6-49" rowspan="2">LPPCL</td><td id="6-4a">16796</td><td id="6-4b">14186</td><td id="6-4c">16993</td><td id="6-4d">14678</td><td id="6-4e">17486</td><td id="6-4f">14974</td><td id="6-4g">17486</td><td id="6-4h">14974</td><td id="6-4i">Lumens</td></tr>
<tr><td id="6-4j">160</td><td id="6-4k">135</td><td id="6-4l">162</td><td id="6-4m">140</td><td id="6-4n">167</td><td id="6-4o">143</td><td id="6-4p">167</td><td id="6-4q">143</td><td id="6-4r">LPW</td></tr>
<tr><td id="6-4s" rowspan="2">LPPFL</td><td id="6-4t">14961</td><td id="6-4u">12636</td><td id="6-4v">15137</td><td id="6-4w">13074</td><td id="6-4x">15575</td><td id="6-4y">13338</td><td id="6-4z">15575</td><td id="6-4A">13338</td><td id="6-4B">Lumens</td></tr>
<tr><td id="6-4C">142</td><td id="6-4D">120</td><td id="6-4E">144</td><td id="6-4F">125</td><td id="6-4G">148</td><td id="6-4H">127</td><td id="6-4I">148</td><td id="6-4J">127</td><td id="6-4K">LPW</td></tr>
<tr><td id="6-4L" rowspan="14">127</td><td id="6-4M" rowspan="14">L96</td><td id="6-4N" rowspan="14">20000LM</td><td id="6-4O" rowspan="14">MD</td><td id="6-4P" rowspan="2">IMACD</td><td id="6-4Q">20400</td><td id="6-4R">17229</td><td id="6-4S">20639</td><td id="6-4T">17827</td><td id="6-4U">21237</td><td id="6-4V">18186</td><td id="6-4W">21237</td><td id="6-4X">18186</td><td id="6-4Y">Lumens</td></tr>
<tr><td id="6-4Z">161</td><td id="6-50">136</td><td id="6-51">163</td><td id="6-52">140</td><td id="6-53">167</td><td id="6-54">143</td><td id="6-55">167</td><td id="6-56">143</td><td id="6-57">LPW</td></tr>
<tr><td id="6-58" rowspan="2">IMAFD</td><td id="6-59">20222</td><td id="6-5a">17079</td><td id="6-5b">20459</td><td id="6-5c">17672</td><td id="6-5d">21052</td><td id="6-5e">18027</td><td id="6-5f">21052</td><td id="6-5g">18027</td><td id="6-5h">Lumens</td></tr>
<tr><td id="6-5i">159</td><td id="6-5j">134</td><td id="6-5k">161</td><td id="6-5l">139</td><td id="6-5m">166</td><td id="6-5n">142</td><td id="6-5o">166</td><td id="6-5p">142</td><td id="6-5q">LPW</td></tr>
<tr><td id="6-5r" rowspan="2">IMAFL</td><td id="6-5s">19072</td><td id="6-5t">16108</td><td id="6-5u">19296</td><td id="6-5v">16667</td><td id="6-5w">19855</td><td id="6-5x">17003</td><td id="6-5y">19855</td><td id="6-5z">17003</td><td id="6-5A">Lumens</td></tr>
<tr><td id="6-5B">150</td><td id="6-5C">127</td><td id="6-5D">152</td><td id="6-5E">131</td><td id="6-5F">156</td><td id="6-5G">134</td><td id="6-5H">156</td><td id="6-5I">134</td><td id="6-5J">LPW</td></tr>
<tr><td id="6-5K" rowspan="2">LPACL</td><td id="6-5L">20079</td><td id="6-5M">16958</td><td id="6-5N">20315</td><td id="6-5O">17547</td><td id="6-5P">20904</td><td id="6-5Q">17901</td><td id="6-5R">20904</td><td id="6-5S">17901</td><td id="6-5T">Lumens</td></tr>
<tr><td id="6-5U">158</td><td id="6-5V">134</td><td id="6-5W">160</td><td id="6-5X">138</td><td id="6-5Y">165</td><td id="6-5Z">141</td><td id="6-60">165</td><td id="6-61">141</td><td id="6-62">LPW</td></tr>
<tr><td id="6-63" rowspan="2">LPAFL</td><td id="6-64">20090</td><td id="6-65">16967</td><td id="6-66">20325</td><td id="6-67">17556</td><td id="6-68">20915</td><td id="6-69">17910</td><td id="6-6a">20915</td><td id="6-6b">17910</td><td id="6-6c">Lumens</td></tr>
<tr><td id="6-6d">158</td><td id="6-6e">134</td><td id="6-6f">160</td><td id="6-6g">138</td><td id="6-6h">165</td><td id="6-6i">141</td><td id="6-6j">165</td><td id="6-6k">141</td><td id="6-6l">LPW</td></tr>
<tr><td id="6-6m" rowspan="2">LPPCL</td><td id="6-6n">20275</td><td id="6-6o">17123</td><td id="6-6p">20512</td><td id="6-6q">17718</td><td id="6-6r">21107</td><td id="6-6s">18075</td><td id="6-6t">21107</td><td id="6-6u">18075</td><td id="6-6v">Lumens</td></tr>
<tr><td id="6-6w">160</td><td id="6-6x">135</td><td id="6-6y">162</td><td id="6-6z">140</td><td id="6-6A">166</td><td id="6-6B">142</td><td id="6-6C">166</td><td id="6-6D">142</td><td id="6-6E">LPW</td></tr>
<tr><td id="6-6F">IDDEI</td><td id="6-6G">18059</td><td id="6-6H">15252</td><td id="6-6I">18271</td><td id="6-6J">15782</td><td id="6-6K">18801</td><td id="6-6L">16100</td><td id="6-6M">18801</td><td id="6-6N">16100</td><td id="6-6O">Lumens</td></tr>
<tr><td id="6-6P">LITTL</td><td id="6-6Q">142</td><td id="6-6R">120</td><td id="6-6S">144</td><td id="6-6T">124</td><td id="6-6U">148</td><td id="6-6V">127</td><td id="6-6W">148</td><td id="6-6X">127</td><td id="6-6Y">LPW</td></tr>
<tr><td id="6-6Z" rowspan="14">150</td><td id="6-70" rowspan="14">L96</td><td id="6-71" rowspan="14">24000LM</td><td id="6-72" rowspan="14">MD</td><td id="6-73" rowspan="2">IMACD</td><td id="6-74">23714</td><td id="6-75">20028</td><td id="6-76">23992</td><td id="6-77">20724</td><td id="6-78">24688</td><td id="6-79">21141</td><td id="6-7a">24688</td><td id="6-7b">21141</td><td id="6-7c">Lumens</td></tr>
<tr><td id="6-7d">158</td><td id="6-7e">134</td><td id="6-7f">160</td><td id="6-7g">138</td><td id="6-7h">165</td><td id="6-7i">141</td><td id="6-7j">165</td><td id="6-7k">141</td><td id="6-7l">LPW</td></tr>
<tr><td id="6-7m" rowspan="2">IMAFD</td><td id="6-7n">23507</td><td id="6-7o">19853</td><td id="6-7p">23783</td><td id="6-7q">20543</td><td id="6-7r">24472</td><td id="6-7s">20956</td><td id="6-7t">24472</td><td id="6-7u">20956</td><td id="6-7v">Lumens</td></tr>
<tr><td id="6-7w">157</td><td id="6-7x">132</td><td id="6-7y">159</td><td id="6-7z">137</td><td id="6-7A">163</td><td id="6-7B">140</td><td id="6-7C">163</td><td id="6-7D">140</td><td id="6-7E">LPW</td></tr>
<tr><td id="6-7F" rowspan="2">IMAFL</td><td id="6-7G">22171</td><td id="6-7H">18725</td><td id="6-7I">22431</td><td id="6-7J">19375</td><td id="6-7K">23081</td><td id="6-7L">19765</td><td id="6-7M">23081</td><td id="6-7N">19765</td><td id="6-7O">Lumens</td></tr>
<tr><td id="6-7P">148</td><td id="6-7Q">125</td><td id="6-7R">150</td><td id="6-7S">129</td><td id="6-7T">154</td><td id="6-7U">132</td><td id="6-7V">154</td><td id="6-7W">132</td><td id="6-7X">LPW</td></tr>
<tr><td id="6-7Y">LOACL (text on gray rectangle)</td><td id="6-7Z">23342</td><td id="6-80">19714</td><td id="6-81">23615</td><td id="6-82">20398</td><td id="6-83">24300</td><td id="6-84">20809</td><td id="6-85">24300</td><td id="6-86">20809</td><td id="6-87">Lumens</td></tr>
<tr><td id="6-88">LIALL (text on gray rectangle)</td><td id="6-89">156</td><td id="6-8a">131</td><td id="6-8b">157</td><td id="6-8c">136</td><td id="6-8d">162</td><td id="6-8e">139</td><td id="6-8f">162</td><td id="6-8g">139</td><td id="6-8h">LPW</td></tr>
<tr><td id="6-8i" rowspan="2">LPAFL</td><td id="6-8j">23354</td><td id="6-8k">19724</td><td id="6-8l">23628</td><td id="6-8m">20409</td><td id="6-8n">24313</td><td id="6-8o">20820</td><td id="6-8p">24313</td><td id="6-8q">20820</td><td id="6-8r">Lumens</td></tr>
<tr><td id="6-8s">156</td><td id="6-8t">131</td><td id="6-8u">158</td><td id="6-8v">136</td><td id="6-8w">162</td><td id="6-8x">139</td><td id="6-8y">162</td><td id="6-8z">139</td><td id="6-8A">LPW</td></tr>
<tr><td id="6-8B" rowspan="2">LPPCL</td><td id="6-8C">23569</td><td id="6-8D">19905</td><td id="6-8E">23845</td><td id="6-8F">20597</td><td id="6-8G">24536</td><td id="6-8H">21011</td><td id="6-8I">24536</td><td id="6-8J">21011</td><td id="6-8K">Lumens</td></tr>
<tr><td id="6-8L">157</td><td id="6-8M">133</td><td id="6-8N">159</td><td id="6-8O">137</td><td id="6-8P">164</td><td id="6-8Q">140</td><td id="6-8R">164</td><td id="6-8S">140</td><td id="6-8T">LPW</td></tr>
<tr><td id="6-8U" rowspan="2">LPPFL</td><td id="6-8V">20993</td><td id="6-8W">17730</td><td id="6-8X">21240</td><td id="6-8Y">18346</td><td id="6-8Z">21855</td><td id="6-90">18716</td><td id="6-91">21855</td><td id="6-92">18716</td><td id="6-93">Lumens</td></tr>
<tr><td id="6-94">140</td><td id="6-95">118</td><td id="6-96">142</td><td id="6-97">122</td><td id="6-98">146</td><td id="6-99">125</td><td id="6-9a">146</td><td id="6-9b">125</td><td id="6-9c">LPW</td></tr>
</table>

<a id='155aa2dc-99e4-47cf-be6b-cc740d7f4b39'></a>

<table id="6-9d">
<tr><td id="6-9e" colspan="2">Notes (red cross)</td></tr>
<tr><td id="6-9f">Input Watts</td><td id="6-9g">120VAC.</td></tr>
<tr><td id="6-9h">Operating Characteristics</td><td id="6-9i">Absolute photometry calculated in accordance with IESNA LM-79-08 @ 25°C.</td></tr>
</table>

<a id='98527a15-2a77-4fde-bb2c-d4396fd82366'></a>

<::Lithonia Lighting logo: figure::>

<a id='522401e1-bb43-4c83-9636-58ece1841d03'></a>

FEM LED

<a id='e6db1647-4abf-4f45-a98e-c111d833a7cc'></a>

INDUSTRIAL: 1 Acuity Way, Decatur, GA 30035 Phone: 800-705-SERV (7378) www.lithonia.com

<a id='964902c3-cb3b-478f-9d8c-335ffc4c4462'></a>

© 2012-2025 Acuity Brands Lighting, Inc. All rights reserved.

<a id='4573fcee-40f0-42d9-854a-8c5c8285d771'></a>

Rev. 12/18/25
Page 7 of 11

<!-- PAGE BREAK -->

<a id='12a5308c-2e61-49e7-9a2b-2c137403dfb3'></a>

FEM LED Low-Profile Enclosed and Gasketed

<a id='3c239de3-0e91-47eb-8efa-82056fda36a2'></a>

LUMEN AMBIENT TEMPERATURE (LAT) MULTIPLIERS

<table id="7-1">
<tr><td id="7-2" colspan="2">L24</td><td id="7-3">2000 LM</td><td id="7-4">3000 LM</td><td id="7-5">4000 LM</td><td id="7-6">6000 LM</td></tr>
<tr><td id="7-7">-30°C</td><td id="7-8">-22°F</td><td id="7-9">1.047</td><td id="7-a">1.050</td><td id="7-b">1.051</td><td id="7-c">1.056</td></tr>
<tr><td id="7-d">-20°C</td><td id="7-e">-4°F</td><td id="7-f">1.040</td><td id="7-g">1.042</td><td id="7-h">1.043</td><td id="7-i">1.047</td></tr>
<tr><td id="7-j">-10°C</td><td id="7-k">14°F</td><td id="7-l">1.032</td><td id="7-m">1.033</td><td id="7-n">1.034</td><td id="7-o">1.038</td></tr>
<tr><td id="7-p">0°C</td><td id="7-q">32°F</td><td id="7-r">1.024</td><td id="7-s">1.025</td><td id="7-t">1.025</td><td id="7-u">1.027</td></tr>
<tr><td id="7-v">10°C</td><td id="7-w">50°F</td><td id="7-x">1.015</td><td id="7-y">1.015</td><td id="7-z">1.016</td><td id="7-A">1.017</td></tr>
<tr><td id="7-B">20°C</td><td id="7-C">68°F</td><td id="7-D">1.005</td><td id="7-E">1.005</td><td id="7-F">1.005</td><td id="7-G">1.006</td></tr>
<tr><td id="7-H">25°C</td><td id="7-I">77°F</td><td id="7-J">1.000</td><td id="7-K">1.000</td><td id="7-L">1.000</td><td id="7-M">1.000</td></tr>
<tr><td id="7-N">30°C</td><td id="7-O">86°F</td><td id="7-P">0.995</td><td id="7-Q">0.995</td><td id="7-R">0.995</td><td id="7-S">0.994</td></tr>
<tr><td id="7-T">40°C</td><td id="7-U">104°F</td><td id="7-V">0.984</td><td id="7-W">0.984</td><td id="7-X">0.983</td><td id="7-Y">0.982</td></tr>
<tr><td id="7-Z">50°C</td><td id="7-10">122°F</td><td id="7-11">0.973</td><td id="7-12">0.972</td><td id="7-13">0.971</td><td id="7-14">0.969</td></tr>
</table>

<a id='8e376323-beea-4495-b6ff-3e5b524be78f'></a>

<table id="7-15">
<tr><td id="7-16" colspan="2">L48</td><td id="7-17">3000 LM</td><td id="7-18">4000 LM</td><td id="7-19">6000 LM</td><td id="7-1a">8000 LM</td><td id="7-1b">10000 LM</td><td id="7-1c">12000 LM</td></tr>
<tr><td id="7-1d">-30°C</td><td id="7-1e">-22°F</td><td id="7-1f">1.049</td><td id="7-1g">1.051</td><td id="7-1h">1.055</td><td id="7-1i">1.059</td><td id="7-1j">1.064</td><td id="7-1k">1.068</td></tr>
<tr><td id="7-1l">-20°C</td><td id="7-1m">-4°F</td><td id="7-1n">1.041</td><td id="7-1o">1.043</td><td id="7-1p">1.046</td><td id="7-1q">1.050</td><td id="7-1r">1.053</td><td id="7-1s">1.057</td></tr>
<tr><td id="7-1t">-10°C</td><td id="7-1u">14°F</td><td id="7-1v">1.033</td><td id="7-1w">1.034</td><td id="7-1x">1.037</td><td id="7-1y">1.040</td><td id="7-1z">1.042</td><td id="7-1A">1.046</td></tr>
<tr><td id="7-1B">0°C</td><td id="7-1C">32°F</td><td id="7-1D">1.024</td><td id="7-1E">1.025</td><td id="7-1F">1.027</td><td id="7-1G">1.029</td><td id="7-1H">1.031</td><td id="7-1I">1.033</td></tr>
<tr><td id="7-1J">10°C</td><td id="7-1K">50°F</td><td id="7-1L">1.015</td><td id="7-1M">1.015</td><td id="7-1N">1.017</td><td id="7-1O">1.018</td><td id="7-1P">1.019</td><td id="7-1Q">1.020</td></tr>
<tr><td id="7-1R">20°C</td><td id="7-1S">68°F</td><td id="7-1T">1.005</td><td id="7-1U">1.005</td><td id="7-1V">1.006</td><td id="7-1W">1.006</td><td id="7-1X">1.006</td><td id="7-1Y">1.007</td></tr>
<tr><td id="7-1Z">25°C</td><td id="7-20">77°F</td><td id="7-21">1.000</td><td id="7-22">1.000</td><td id="7-23">1.000</td><td id="7-24">1.000</td><td id="7-25">1.000</td><td id="7-26">1.000</td></tr>
<tr><td id="7-27">30°C</td><td id="7-28">86°F</td><td id="7-29">0.995</td><td id="7-2a">0.995</td><td id="7-2b">0.994</td><td id="7-2c">0.994</td><td id="7-2d">0.993</td><td id="7-2e">0.993</td></tr>
<tr><td id="7-2f">40°C</td><td id="7-2g">104°F</td><td id="7-2h">0.984</td><td id="7-2i">0.983</td><td id="7-2j">0.982</td><td id="7-2k">0.981</td><td id="7-2l">0.980</td><td id="7-2m">0.978</td></tr>
<tr><td id="7-2n">50°C</td><td id="7-2o">122°F</td><td id="7-2p">0.972</td><td id="7-2q">0.971</td><td id="7-2r">0.969</td><td id="7-2s">0.967</td><td id="7-2t">0.965</td><td id="7-2u">0.963</td></tr>
</table>

<a id='cd4e4220-b06c-47c0-bc46-c01163e9e6b7'></a>

<table id="7-2v">
<tr><td id="7-2w" colspan="2">L48</td><td id="7-2x">9000 LM</td><td id="7-2y">12000 LM</td><td id="7-2z">15000 LM</td><td id="7-2A">18000 LM</td><td id="7-2B">20000 LM</td><td id="7-2C">24000 LM</td></tr>
<tr><td id="7-2D">-30°C</td><td id="7-2E">-22°F</td><td id="7-2F">1.061</td><td id="7-2G">1.068</td><td id="7-2H">1.075</td><td id="7-2I">1.079</td><td id="7-2J">1.088</td><td id="7-2K">1.100</td></tr>
<tr><td id="7-2L">-20°C</td><td id="7-2M">-4°F</td><td id="7-2N">1.051</td><td id="7-2O">1.057</td><td id="7-2P">1.063</td><td id="7-2Q">1.066</td><td id="7-2R">1.074</td><td id="7-2S">1.083</td></tr>
<tr><td id="7-2T">-10°C</td><td id="7-2U">14°F</td><td id="7-2V">1.041</td><td id="7-2W">1.045</td><td id="7-2X">1.050</td><td id="7-2Y">1.052</td><td id="7-2Z">1.058</td><td id="7-30">1.066</td></tr>
<tr><td id="7-31">0°C</td><td id="7-32">32°F</td><td id="7-33">1.030</td><td id="7-34">1.033</td><td id="7-35">1.036</td><td id="7-36">1.038</td><td id="7-37">1.042</td><td id="7-38">1.048</td></tr>
<tr><td id="7-39">10°C</td><td id="7-3a">50°F</td><td id="7-3b">1.018</td><td id="7-3c">1.020</td><td id="7-3d">1.022</td><td id="7-3e">1.023</td><td id="7-3f">1.026</td><td id="7-3g">1.029</td></tr>
<tr><td id="7-3h">20°C</td><td id="7-3i">68°F</td><td id="7-3j">1.006</td><td id="7-3k">1.007</td><td id="7-3l">1.008</td><td id="7-3m">1.008</td><td id="7-3n">1.009</td><td id="7-3o">1.010</td></tr>
<tr><td id="7-3p">25°C</td><td id="7-3q">77°F</td><td id="7-3r">1.000</td><td id="7-3s">1.000</td><td id="7-3t">1.000</td><td id="7-3u">1.000</td><td id="7-3v">1.000</td><td id="7-3w">1.000</td></tr>
<tr><td id="7-3x">30°C</td><td id="7-3y">86°F</td><td id="7-3z">0.994</td><td id="7-3A">0.993</td><td id="7-3B">0.992</td><td id="7-3C">0.992</td><td id="7-3D">0.991</td><td id="7-3E">0.990</td></tr>
<tr><td id="7-3F">40°C</td><td id="7-3G">104°F</td><td id="7-3H">0.980</td><td id="7-3I">0.978</td><td id="7-3J">0.976</td><td id="7-3K">0.975</td><td id="7-3L">0.973</td><td id="7-3M">0.969</td></tr>
<tr><td id="7-3N">50°C</td><td id="7-3O">122°F</td><td id="7-3P">0.967</td><td id="7-3Q">0.963</td><td id="7-3R">0.960</td><td id="7-3S">0.958</td><td id="7-3T">0.954</td><td id="7-3U">0.948</td></tr>
</table>

<a id='fcb63e07-ad76-4294-b3d2-912e793f9e5c'></a>

EMERGENCY LUMENS

<table id="7-3V">
<tr><td id="7-3W" colspan="5">FEM</td></tr>
<tr><td id="7-3X">Length</td><td id="7-3Y">Lumens</td><td id="7-3Z">BE6WCP</td><td id="7-40">E7WRH</td><td id="7-41">E10WMCP</td></tr>
<tr><td id="7-42" rowspan="4">L24</td><td id="7-43">2000LM</td><td id="7-44">X</td><td id="7-45">1300</td><td id="7-46">1800</td></tr>
<tr><td id="7-47">3000LM</td><td id="7-48">X</td><td id="7-49">1300</td><td id="7-4a">1800</td></tr>
<tr><td id="7-4b">4000LM</td><td id="7-4c">X</td><td id="7-4d">1400</td><td id="7-4e">1900</td></tr>
<tr><td id="7-4f">6000LM</td><td id="7-4g">X</td><td id="7-4h">1400</td><td id="7-4i">1900</td></tr>
<tr><td id="7-4j" rowspan="6">L48</td><td id="7-4k">3000LM</td><td id="7-4l">1200</td><td id="7-4m">1400</td><td id="7-4n">1900</td></tr>
<tr><td id="7-4o">4000LM</td><td id="7-4p">1200</td><td id="7-4q">1400</td><td id="7-4r">1900</td></tr>
<tr><td id="7-4s">6000LM</td><td id="7-4t">1250</td><td id="7-4u">1450</td><td id="7-4v">2000</td></tr>
<tr><td id="7-4w">8000LM</td><td id="7-4x">1250</td><td id="7-4y">1450</td><td id="7-4z">2000</td></tr>
<tr><td id="7-4A">10000LM</td><td id="7-4B">1250</td><td id="7-4C">1450</td><td id="7-4D">2000</td></tr>
<tr><td id="7-4E">12000LM</td><td id="7-4F">1250</td><td id="7-4G">1450</td><td id="7-4H">2000</td></tr>
<tr><td id="7-4I" rowspan="6">L96</td><td id="7-4J">9000LM</td><td id="7-4K">1250</td><td id="7-4L">1450</td><td id="7-4M">2000</td></tr>
<tr><td id="7-4N">12000LM</td><td id="7-4O">1400</td><td id="7-4P">1600</td><td id="7-4Q">2200</td></tr>
<tr><td id="7-4R">15000LM</td><td id="7-4S">1400</td><td id="7-4T">1600</td><td id="7-4U">2200</td></tr>
<tr><td id="7-4V">18000LM</td><td id="7-4W">1400</td><td id="7-4X">1600</td><td id="7-4Y">2200</td></tr>
<tr><td id="7-4Z">20000LM</td><td id="7-50">1400</td><td id="7-51">1600</td><td id="7-52">2200</td></tr>
<tr><td id="7-53">24000LM</td><td id="7-54">1400</td><td id="7-55">1600</td><td id="7-56">2200</td></tr>
</table>

<a id='24207d40-6a3a-4ec7-84fe-ddf49669e95e'></a>

LUMEN MAINTENANCE

<table id="7-57">
<tr><td id="7-58">Length</td><td id="7-59">Lumens</td><td id="7-5a">0 Hrs</td><td id="7-5b">25000 Hrs</td><td id="7-5c">50000 Hrs</td><td id="7-5d">100000 Hrs</td></tr>
<tr><td id="7-5e" rowspan="4">L24</td><td id="7-5f">2000</td><td id="7-5g">100%</td><td id="7-5h">92.8%</td><td id="7-5i">87.2%</td><td id="7-5j">77.0%</td></tr>
<tr><td id="7-5k">3000</td><td id="7-5l">100%</td><td id="7-5m">92.8%</td><td id="7-5n">87.2%</td><td id="7-5o">77.0%</td></tr>
<tr><td id="7-5p">4000</td><td id="7-5q">100%</td><td id="7-5r">92.6%</td><td id="7-5s">87.2%</td><td id="7-5t">77.1%</td></tr>
<tr><td id="7-5u">6000</td><td id="7-5v">100%</td><td id="7-5w">93.0%</td><td id="7-5x">87.8%</td><td id="7-5y">78.3%</td></tr>
</table>
<table id="7-5z">
<tr><td id="7-5A">Length</td><td id="7-5B">Lumens</td><td id="7-5C">0 Hrs</td><td id="7-5D">25000 Hrs</td><td id="7-5E">50000 Hrs</td><td id="7-5F">100000 Hrs</td></tr>
<tr><td id="7-5G" rowspan="6">L48</td><td id="7-5H">3000</td><td id="7-5I">100%</td><td id="7-5J">92.8%</td><td id="7-5K">87.2%</td><td id="7-5L">77.0%</td></tr>
<tr><td id="7-5M">4000</td><td id="7-5N">100%</td><td id="7-5O">92.8%</td><td id="7-5P">87.2%</td><td id="7-5Q">77.0%</td></tr>
<tr><td id="7-5R">6000</td><td id="7-5S">100%</td><td id="7-5T">92.8%</td><td id="7-5U">87.2%</td><td id="7-5V">77.0%</td></tr>
<tr><td id="7-5W">8000</td><td id="7-5X">100%</td><td id="7-5Y">92.7%</td><td id="7-5Z">87.2%</td><td id="7-60">77.2%</td></tr>
<tr><td id="7-61">10000</td><td id="7-62">100%</td><td id="7-63">92.9%</td><td id="7-64">87.5%</td><td id="7-65">77.7%</td></tr>
<tr><td id="7-66">12000</td><td id="7-67">100%</td><td id="7-68">93.0%</td><td id="7-69">87.8%</td><td id="7-6a">78.2%</td></tr>
</table>
<table id="7-6b">
<tr><td id="7-6c">Length</td><td id="7-6d">Lumens</td><td id="7-6e">0 Hrs</td><td id="7-6f">25000 Hrs</td><td id="7-6g">50000 Hrs</td><td id="7-6h">100000 Hrs</td></tr>
<tr><td id="7-6i" rowspan="6">L96</td><td id="7-6j">9000</td><td id="7-6k">100%</td><td id="7-6l">92.8%</td><td id="7-6m">87.2%</td><td id="7-6n">77.0%</td></tr>
<tr><td id="7-6o">12000</td><td id="7-6p">100%</td><td id="7-6q">92.8%</td><td id="7-6r">87.2%</td><td id="7-6s">77.0%</td></tr>
<tr><td id="7-6t">15000</td><td id="7-6u">100%</td><td id="7-6v">92.6%</td><td id="7-6w">87.0%</td><td id="7-6x">76.9%</td></tr>
<tr><td id="7-6y">18000</td><td id="7-6z">100%</td><td id="7-6A">92.6%</td><td id="7-6B">87.1%</td><td id="7-6C">77.1%</td></tr>
<tr><td id="7-6D">20000</td><td id="7-6E">100%</td><td id="7-6F">92.8%</td><td id="7-6G">87.5%</td><td id="7-6H">77.7%</td></tr>
<tr><td id="7-6I">24000</td><td id="7-6J">100%</td><td id="7-6K">92.9%</td><td id="7-6L">87.7%</td><td id="7-6M">78.1%</td></tr>
</table>

<a id='2f8d0b3a-7224-4ac1-99d0-47b5a501249b'></a>

<::LITHONIA LIGHTING: figure::>

<a id='a91afb53-f4ad-478e-9c1e-3f350bab4b69'></a>

FEM LED

<a id='38ed0287-fdd7-4f9a-95a5-020269f5dd89'></a>

INDUSTRIAL: 1 Acuity Way, Decatur, GA 30035 Phone: 800-705-SERV (7378) www.lithonia.com

<a id='e520ce1c-5833-40a3-875e-1179c5b35604'></a>

© 2012-2025 Acuity Brands Lighting, Inc. All rights reserved.

<a id='b88f781f-1caf-442d-954f-1865d4aafcbb'></a>

Rev. 12/18/25
Page 8 of 11

<!-- PAGE BREAK -->

<a id='1f7a9acc-c670-4e22-a532-a85cb78109ea'></a>

FEM LED Low-Profile Enclosed and Gasketed

<a id='4b6587b5-afed-4aa4-9820-b15e2e1c21bb'></a>

CSA LISTED AMBIENT RATING

<table id="8-1">
<tr><td id="8-2" rowspan="2">Size</td><td id="8-3" rowspan="2">Lumen Package</td><td id="8-4" colspan="2">Base (red cross icon)</td><td id="8-5" colspan="2">BE6WCP (pound sign)</td><td id="8-6" colspan="2">E10WLCP (symbol)</td><td id="8-7" colspan="2">E7WR2H (red symbol)</td></tr>
<tr><td id="8-8">Surface</td><td id="8-9">Suspended (red asterisk)</td><td id="8-a">Surface</td><td id="8-b">Suspended (red exclamation mark)</td><td id="8-c">Surface</td><td id="8-d">Suspended (red exclamation mark)</td><td id="8-e">Surface</td><td id="8-f">Suspended (red exclamation mark)</td></tr>
<tr><td id="8-g" rowspan="4">L24</td><td id="8-h">2000LM</td><td id="8-i">35°C</td><td id="8-j">45°C</td><td id="8-k">25°C</td><td id="8-l">35°C</td><td id="8-m">25°C</td><td id="8-n">35°C</td><td id="8-o">25°C</td><td id="8-p">25°C</td></tr>
<tr><td id="8-q">3000LM</td><td id="8-r">35°C</td><td id="8-s">45°C</td><td id="8-t">25°C</td><td id="8-u">35°C</td><td id="8-v">25°C</td><td id="8-w">35°C</td><td id="8-x">25°C</td><td id="8-y">25°C</td></tr>
<tr><td id="8-z">4000LM</td><td id="8-A">35°C</td><td id="8-B">45°C</td><td id="8-C">25°C</td><td id="8-D">35°C</td><td id="8-E">25°C</td><td id="8-F">35°C</td><td id="8-G">25°C</td><td id="8-H">25°C</td></tr>
<tr><td id="8-I">6000LM</td><td id="8-J">35°C</td><td id="8-K">45°C</td><td id="8-L">25°C</td><td id="8-M">35°C</td><td id="8-N">25°C</td><td id="8-O">35°C</td><td id="8-P">25°C</td><td id="8-Q">25°C</td></tr>
<tr><td id="8-R" rowspan="6">L48</td><td id="8-S">3000LM</td><td id="8-T">35°C</td><td id="8-U">45°C</td><td id="8-V">25°C</td><td id="8-W">35°C</td><td id="8-X">25°C</td><td id="8-Y">35°C</td><td id="8-Z">25°C</td><td id="8-10">25°C</td></tr>
<tr><td id="8-11">4000LM</td><td id="8-12">35°C</td><td id="8-13">45°C</td><td id="8-14">25°C</td><td id="8-15">35°C</td><td id="8-16">25°C</td><td id="8-17">35°C</td><td id="8-18">25°C</td><td id="8-19">25°C</td></tr>
<tr><td id="8-1a">6000LM</td><td id="8-1b">35°C</td><td id="8-1c">45°C</td><td id="8-1d">25°C</td><td id="8-1e">35°C</td><td id="8-1f">25°C</td><td id="8-1g">35°C</td><td id="8-1h">25°C</td><td id="8-1i">25°C</td></tr>
<tr><td id="8-1j">8000LM</td><td id="8-1k">35°C</td><td id="8-1l">45°C</td><td id="8-1m">25°C</td><td id="8-1n">35°C</td><td id="8-1o">25°C</td><td id="8-1p">35°C</td><td id="8-1q">25°C</td><td id="8-1r">25°C</td></tr>
<tr><td id="8-1s">10000LM</td><td id="8-1t">35°C</td><td id="8-1u">45°C</td><td id="8-1v">25°C</td><td id="8-1w">35°C</td><td id="8-1x">25°C</td><td id="8-1y">35°C</td><td id="8-1z">25°C</td><td id="8-1A">25°C</td></tr>
<tr><td id="8-1B">12000LM</td><td id="8-1C">35°C</td><td id="8-1D">35°C</td><td id="8-1E">25°C</td><td id="8-1F">35°C</td><td id="8-1G">25°C</td><td id="8-1H">35°C</td><td id="8-1I">25°C</td><td id="8-1J">25°C</td></tr>
<tr><td id="8-1K" rowspan="6">L96</td><td id="8-1L">9000LM</td><td id="8-1M">35°C</td><td id="8-1N">50°C</td><td id="8-1O">25°C</td><td id="8-1P">35°C</td><td id="8-1Q">25°C</td><td id="8-1R">35°C</td><td id="8-1S">25°C</td><td id="8-1T">25°C</td></tr>
<tr><td id="8-1U">12000LM</td><td id="8-1V">35°C</td><td id="8-1W">35°C</td><td id="8-1X">25°C</td><td id="8-1Y">35°C</td><td id="8-1Z">25°C</td><td id="8-20">35°C</td><td id="8-21">25°C</td><td id="8-22">25°C</td></tr>
<tr><td id="8-23">15000LM</td><td id="8-24">35°C</td><td id="8-25">35°C</td><td id="8-26">25°C</td><td id="8-27">35°C</td><td id="8-28">25°C</td><td id="8-29">35°C</td><td id="8-2a">25°C</td><td id="8-2b">25°C</td></tr>
<tr><td id="8-2c">18000LM</td><td id="8-2d">35°C</td><td id="8-2e">35°C</td><td id="8-2f">25°C</td><td id="8-2g">35°C</td><td id="8-2h">25°C</td><td id="8-2i">35°C</td><td id="8-2j">25°C</td><td id="8-2k">25°C</td></tr>
<tr><td id="8-2l">20000LM</td><td id="8-2m">35°C</td><td id="8-2n">35°C</td><td id="8-2o">25°C</td><td id="8-2p">35°C</td><td id="8-2q">25°C</td><td id="8-2r">35°C</td><td id="8-2s">25°C</td><td id="8-2t">25°C</td></tr>
<tr><td id="8-2u">24000LM</td><td id="8-2v">30°C</td><td id="8-2w">35°C</td><td id="8-2x">25°C</td><td id="8-2y">35°C</td><td id="8-2z">25°C</td><td id="8-2A">35°C</td><td id="8-2B">25°C</td><td id="8-2C">25°C</td></tr>
</table>

<a id='9b95fe22-61aa-4b74-995f-b3310a93aab7'></a>

<table id="8-2D">
<tr><td id="8-2E" colspan="2">Notes (red cross symbol)</td></tr>
<tr><td id="8-2F">Base</td><td id="8-2G">Start temp -40°C.</td></tr>
<tr><td id="8-2H">BE6WCP</td><td id="8-2I">Start temp -20°C.</td></tr>
<tr><td id="8-2J">E7W2H</td><td id="8-2K">Start temp 0°C.</td></tr>
<tr><td id="8-2L">E10WMCP</td><td id="8-2M">Start temp 5°C.</td></tr>
<tr><td id="8-2N">Suspended</td><td id="8-2O">Installed a minimum of 6&quot; from surface.</td></tr>
</table>

<a id='9cc9cbc4-b68b-4534-b584-75a8e17aa3a3'></a>

NUMBER OF LED BOARDS & DRIVERS

<table id="8-2P">
<tr><td id="8-2Q">Lumen Package</td><td id="8-2R">Fixture Length</td><td id="8-2S">Voltage</td><td id="8-2T">Number of LED Boards</td><td id="8-2U">Number of Drivers</td></tr>
<tr><td id="8-2V">2000LM</td><td id="8-2W">L24</td><td id="8-2X">Any</td><td id="8-2Y">1</td><td id="8-2Z">1</td></tr>
<tr><td id="8-30">3000LM</td><td id="8-31">L24</td><td id="8-32">Any</td><td id="8-33">1</td><td id="8-34">1</td></tr>
<tr><td id="8-35">4000LM</td><td id="8-36">L24</td><td id="8-37">Any</td><td id="8-38">2</td><td id="8-39">1</td></tr>
<tr><td id="8-3a">6000LM</td><td id="8-3b">L24</td><td id="8-3c">Any</td><td id="8-3d">2</td><td id="8-3e">1</td></tr>
<tr><td id="8-3f">3000LM</td><td id="8-3g">L48</td><td id="8-3h">Any</td><td id="8-3i">1</td><td id="8-3j">1</td></tr>
<tr><td id="8-3k">4000LM</td><td id="8-3l">L48</td><td id="8-3m">Any</td><td id="8-3n">1</td><td id="8-3o">1</td></tr>
<tr><td id="8-3p">6000LM</td><td id="8-3q">L48</td><td id="8-3r">Any</td><td id="8-3s">2</td><td id="8-3t">1</td></tr>
<tr><td id="8-3u">8000LM</td><td id="8-3v">L48</td><td id="8-3w">Any</td><td id="8-3x">2</td><td id="8-3y">1</td></tr>
<tr><td id="8-3z">10000LM</td><td id="8-3A">L48</td><td id="8-3B">Any</td><td id="8-3C">2</td><td id="8-3D">1</td></tr>
<tr><td id="8-3E">12000LM</td><td id="8-3F">L48</td><td id="8-3G">Any</td><td id="8-3H">2</td><td id="8-3I">1</td></tr>
<tr><td id="8-3J">9000LM</td><td id="8-3K">L96</td><td id="8-3L">Any</td><td id="8-3M">2</td><td id="8-3N">1</td></tr>
<tr><td id="8-3O">12000LM</td><td id="8-3P">L96</td><td id="8-3Q">Any</td><td id="8-3R">4</td><td id="8-3S">1</td></tr>
<tr><td id="8-3T">15000LM</td><td id="8-3U">L96</td><td id="8-3V">Any</td><td id="8-3W">4</td><td id="8-3X">1</td></tr>
<tr><td id="8-3Y">18000LM</td><td id="8-3Z">L96</td><td id="8-40">MVOLT 120-277</td><td id="8-41">4</td><td id="8-42">1</td></tr>
<tr><td id="8-43">18000LM</td><td id="8-44">L96</td><td id="8-45">HVOLT 347-480</td><td id="8-46">4</td><td id="8-47">2</td></tr>
<tr><td id="8-48">20000LM</td><td id="8-49">L96</td><td id="8-4a">MVOLT 120-277</td><td id="8-4b">4</td><td id="8-4c">1</td></tr>
<tr><td id="8-4d">20000LM</td><td id="8-4e">L96</td><td id="8-4f">HVOLT 347-480</td><td id="8-4g">4</td><td id="8-4h">2</td></tr>
<tr><td id="8-4i">24000LM</td><td id="8-4j">L96</td><td id="8-4k">MVOLT 120-277</td><td id="8-4l">4</td><td id="8-4m">1</td></tr>
<tr><td id="8-4n">24000LM</td><td id="8-4o">L96</td><td id="8-4p">HVOLT 347-480</td><td id="8-4q">4</td><td id="8-4r">2</td></tr>
</table>

<a id='6df17d8b-44ea-4478-84a9-3e0874aee3aa'></a>

IK RATINGS

<table id="8-4s">
<tr><td id="8-4t">Type</td><td id="8-4u">Description</td><td id="8-4v">IK rating</td></tr>
<tr><td id="8-4w">IMAFL</td><td id="8-4x">Acrylic, lineal ribbed frosted lens</td><td id="8-4y">IK07</td></tr>
<tr><td id="8-4z">IMACD</td><td id="8-4A">Acrylic, clear deep lens</td><td id="8-4B">IK10</td></tr>
<tr><td id="8-4C">IMAFD</td><td id="8-4D">Acrylic, deep frosted lens</td><td id="8-4E">IK10</td></tr>
<tr><td id="8-4F">LPAFL</td><td id="8-4G">Acrylic, low profile frosted lens</td><td id="8-4H">IK10</td></tr>
<tr><td id="8-4I">LPACL</td><td id="8-4J">Acrylic, low profile clear lens</td><td id="8-4K">IK10</td></tr>
<tr><td id="8-4L">LPPCL</td><td id="8-4M">Polycarbonate, low profile clear lens</td><td id="8-4N">IK09</td></tr>
<tr><td id="8-4O">LPPFL</td><td id="8-4P">Polycarbonate, low profile frosted lens</td><td id="8-4Q">IK09</td></tr>
<tr><td id="8-4R">Housing</td><td id="8-4S">FEM housing can withstand an IK10 level impact and not have any wires or electrical components exposed.</td><td id="8-4T">IK10</td></tr>
</table>

<a id='f312d3c6-b932-49db-9877-81acc82a3bfe'></a>

NEMA PLUG CONFIGURATIONS

<table id="8-4U">
<tr><td id="8-4V">Voltage</td><td id="8-4W">Straight Blade</td><td id="8-4X">15A Twist Lock</td><td id="8-4Y">20A Twist Lock</td></tr>
<tr><td id="8-4Z">MVOLT</td><td id="8-50">NA</td><td id="8-51">NA</td><td id="8-52">NA</td></tr>
<tr><td id="8-53">120</td><td id="8-54">5-15P</td><td id="8-55">L5-15P</td><td id="8-56">L5-20P</td></tr>
<tr><td id="8-57">208</td><td id="8-58">NA</td><td id="8-59">L6-15P</td><td id="8-5a">L6-20P</td></tr>
<tr><td id="8-5b">240</td><td id="8-5c">NA</td><td id="8-5d">L6-15P</td><td id="8-5e">L6-20P</td></tr>
<tr><td id="8-5f">277</td><td id="8-5g">7-15P</td><td id="8-5h">L7-15P</td><td id="8-5i">L7-20P</td></tr>
<tr><td id="8-5j">HVOLT</td><td id="8-5k">NA</td><td id="8-5l">NA</td><td id="8-5m">NA</td></tr>
<tr><td id="8-5n">347</td><td id="8-5o">NA</td><td id="8-5p">NA</td><td id="8-5q">L24-20P</td></tr>
<tr><td id="8-5r">480</td><td id="8-5s">NA</td><td id="8-5t">NA</td><td id="8-5u">L8-20P</td></tr>
<tr><td id="8-5v">XVOLT</td><td id="8-5w">NA</td><td id="8-5x">NA</td><td id="8-5y">NA</td></tr>
<tr><td id="8-5z">277X</td><td id="8-5A">NA</td><td id="8-5B">L7-15P</td><td id="8-5C">L7-20P</td></tr>
<tr><td id="8-5D">347X</td><td id="8-5E">NA</td><td id="8-5F">NA</td><td id="8-5G">L24-20P</td></tr>
<tr><td id="8-5H">480X</td><td id="8-5I">NA</td><td id="8-5J">NA</td><td id="8-5K">L8-20P</td></tr>
</table>

<a id='40958c12-3099-40ae-9d50-f60f5aa90723'></a>

ADDITIONAL CORDSETS

<table id="8-5L">
<tr><td id="8-5M">Plug Option</td><td id="8-5N">Plug Type</td><td id="8-5O" colspan="2">Amperage</td><td id="8-5P">Gauge</td><td id="8-5Q"># of conductors</td><td id="8-5R" colspan="2">Color</td><td id="8-5S" colspan="2">Location</td><td id="8-5T" colspan="2">Length</td></tr>
<tr><td id="8-5U" rowspan="8">CNP Cord only CP Cord with plug CMC Cord with mini change Plug (red cross) MCR Mini change receptacle</td><td id="8-5V" rowspan="6">(blank) No plug option (for cord only option) TL Twist lock SB Straight blade (asterisk) MBH Male Brad Harrsion</td><td id="8-5W">(blank)</td><td id="8-5X">15 amps</td><td id="8-5Y">16 gauge (text in box)</td><td id="8-5Z">(blank) 3 conductors</td><td id="8-60">(blank)</td><td id="8-61">Black</td><td id="8-62">(blank)</td><td id="8-63">Damp</td><td id="8-64">(blank)</td><td id="8-65">6 feet</td></tr>
<tr><td id="8-66">20A</td><td id="8-67" rowspan="3">20 amps</td><td id="8-68"></td><td id="8-69" rowspan="5">4C 4 conductors (for use with EM battery) 5C 5 conductors (for use with ETS or ER controls) 5CD 5 conductors (for use with 0-10V dimming)</td><td id="8-6a">W</td><td id="8-6b">White</td><td id="8-6c">WL</td><td id="8-6d">Wet #</td><td id="8-6e">3FT</td><td id="8-6f">3 feet</td></tr>
<tr><td id="8-6g" rowspan="2"></td><td id="8-6h" rowspan="2"></td><td id="8-6i">Y</td><td id="8-6j">Yellow #</td><td id="8-6k"></td><td id="8-6l"></td><td id="8-6m">10FT</td><td id="8-6n">10 feet</td></tr>
<tr><td id="8-6o"></td><td id="8-6p"></td><td id="8-6q"></td><td id="8-6r"></td><td id="8-6s">12FT</td><td id="8-6t">12 feet</td></tr>
<tr><td id="8-6u"></td><td id="8-6v"></td><td id="8-6w"></td><td id="8-6x"></td><td id="8-6y"></td><td id="8-6z"></td><td id="8-6A"></td><td id="8-6B">15FT</td><td id="8-6C">15 feet</td></tr>
<tr><td id="8-6D"></td><td id="8-6E"></td><td id="8-6F" rowspan="2"></td><td id="8-6G"></td><td id="8-6H"></td><td id="8-6I"></td><td id="8-6J"></td><td id="8-6K">20FT</td><td id="8-6L">20 feet</td></tr>
<tr><td id="8-6M"></td><td id="8-6N"></td><td id="8-6O"></td><td id="8-6P"></td><td id="8-6Q"></td><td id="8-6R"></td><td id="8-6S"></td><td id="8-6T"></td><td id="8-6U">25FT</td><td id="8-6V">25 feet</td></tr>
<tr><td id="8-6W"></td><td id="8-6X"></td><td id="8-6Y"></td><td id="8-6Z"></td><td id="8-70"></td><td id="8-71"></td><td id="8-72"></td><td id="8-73"></td><td id="8-74"></td><td id="8-75">30FT</td><td id="8-76">30 feet</td></tr>
</table>

<a id='4b55aa13-3dae-4d59-9962-2cb590009d0e'></a>

<table id="8-77">
<tr><td id="8-78" colspan="2">Notes (unequal sign)</td></tr>
<tr><td id="8-79">CMC</td><td id="8-7a">Available in 6ft or 12ft lengths only.</td></tr>
<tr><td id="8-7b">SB</td><td id="8-7c">Not available with WL.</td></tr>
<tr><td id="8-7d">WL</td><td id="8-7e">Not available with SB.</td></tr>
<tr><td id="8-7f">Y</td><td id="8-7g">Available with CMC or MCR only.</td></tr>
</table>

<a id='d8721431-2b6d-4ea2-8749-6eb3af214049'></a>

<::LITHONIA LIGHTING logo
: figure::>

<a id='a3bc418c-ffc7-410a-b301-b9be276d008f'></a>

---

FEM LED

<a id='6abea9e8-3c18-414d-b12d-02eed57425e7'></a>

INDUSTRIAL: 1 Acuity Way, Decatur, GA 30035 Phone: 800-705-SERV (7378) www.lithonia.com

<a id='091800fd-a5a6-4528-b744-60731c4f358e'></a>

© 2012-2025 Acuity Brands Lighting, Inc. All rights reserved.

<a id='7a79e46b-e86f-49e9-970a-7f544dd6852e'></a>

Rev. 12/18/25
Page 9 of 11

<!-- PAGE BREAK -->

<a id='fe359bfe-64fd-433e-9cbf-e2b717ef8db0'></a>

FEM LED Low-Profile Enclosed and Gasketed

<a id='d511954c-5ba7-4567-ad10-5c31f4870f59'></a>

## DIMENSIONS

Specifications subject to change without notice.
All dimensions are inches (centimeters) unless otherwise indicated.

<a id='1952ed7f-ed89-45a1-ab75-ae117969dc14'></a>

Weight (may vary with options or accessories)
FEM L48: 11.9 lbs (5.397kg)
FEM L96: 24.3 lbs (11.022kg)

<a id='2302030b-57ea-4eac-bb7b-47c932a15586'></a>

<::A line drawing of a long, narrow, rectangular object with ribbed sides, seen from a side or top-down perspective. The object is shown with a break in the middle, indicating an extended length beyond what is fully depicted. Below the object, a dimension line spans its full length, indicating the measurement as 100-1/4 (254.6).: figure::>

<a id='9d141c24-87fa-40d2-a81b-eb8e33082463'></a>

<::Engineering drawing of a lighting fixture showing various dimensions and diffuser types.

Top view of the fixture with length 51-3/4 (131.4).

Side view of the fixture with length 27-3/4 (703.26).

Three cross-sectional views illustrating different diffuser types:

1.  First diffuser type: Height [10.6] 4.2, Width [17.2] 6.8.
    Diffuser Type: LPAFL, LPACL, LPPFL, LPPCL.

2.  Second diffuser type: Height [11.1] 4.4, Width [17.2] 6.8.
    Diffuser Type: IMAFL.

3.  Third diffuser type: Height [14.5] 5.7, Width [17.2] 6.8.
    Diffuser Type: IMAFD, IMACD.
    : figure::>

<a id='83132c50-e24a-4d46-b01f-5525bcd320b1'></a>

MOUNTING OPTIONS
<::image of two identical stainless steel mounting brackets.
DPMB Option or FEMDPMB Accessory
Material: 316SS Stainless Steel
pictured less bail wire (316SS)::>

<a id='877c2235-023c-4c06-aa33-4511c0a26ee3'></a>

<::Engineering drawing of a component with multiple views and dimensions:

**Front View (top-left):**

- A bracket with a flat top and flared sides, ending in inward-curving hooks.
- Dimensions:
  - Material thickness: 0.25, 316 SS
  - Overall width: 5.89
  - Opens to 6.81"

**Side View (top-middle):**

- A rectangular profile of the bracket.
- Dimension: 0.79 width
- Label: 0

**Isometric View (top-right):**

- A 3D representation of the bracket, showing its bent form and multiple holes/slots on the top surface.

**Top View (middle-left):**

- A rectangular shape with three cutouts.
- Dimension: Ø.25 X 0.30 OBROUND, pointing to the central oval-shaped hole.

**Cross-sectional Side View (bottom-left):**

- A U-shaped cross-section of a wire form.
- Dimensions:
  - Height: 1.57
  - Inner width at base: 0.75
  - Outer width at base: 1.35
  - Material thickness: 0.070, 316 SS
  - Type: Wire Form
    : figure::>

<a id='ab6d896f-d494-4c60-85c3-8076d101630b'></a>

## ACCESSORIES

CMCMBH16YWL, MCRMBH16WL
(actual product may vary depending on options chosen)

<a id='4e657067-2c04-4d55-b9d7-28a0ba8f298a'></a>

<::A yellow cable with two ends. One end has a male circular connector with a yellow cap and a black ring, while the other end has a female circular connector embedded in a black panel mount with a black ring. The cable is coiled in the middle, and both ends have exposed wires (red, green, white, and black) visible near the connectors.: figure::>

<a id='02863485-4f0d-4298-9249-614552d7533e'></a>

<::transcription of the content: Lithonia Lighting logo with a stylized 'L' graphic and a horizontal line above it::>

<a id='7357a9f1-4f9c-4ac2-835f-e64b8af8e16c'></a>

FEM LED

<a id='c24c7b51-bf18-4322-9ea6-638bd28b3efe'></a>

INDUSTRIAL: 1 Acuity Way, Decatur, GA 30035 Phone: 800-705-SERV (7378) www.lithonia.com

<a id='1a0b039d-ab5b-4637-a645-5a5276b5c992'></a>

2012-2025 Acuity Brands Lighting, Inc. All rights reserved.

<a id='0a6705aa-5930-458b-842c-eaebeb04fef5'></a>

Rev. 12/18/25
Page 10 of 11

<!-- PAGE BREAK -->

<a id='2b0332ec-22b2-4875-8739-431066f51690'></a>

**FEM LED** Low-Profile Enclosed and Gasketed

<a id='f15fdb0a-3fc4-4587-a73a-699b0caaa72d'></a>

EMBEDDED LUMINAIRE TECHNOLOGY GUIDE

<table id="10-1">
<tr><td id="10-2" rowspan="2">Control Type</td><td id="10-3" rowspan="2">Sensor Nomenclature</td><td id="10-4" rowspan="2" colspan="2">Sensor Used (click on part number to link to sensor spec sheet)</td><td id="10-5" colspan="5">Out of the box settings</td><td id="10-6" rowspan="2">Notes</td><td id="10-7" rowspan="2">Image (light blue rectangle)</td></tr>
<tr><td id="10-8">Unoccupied Time Until Dim/Off</td><td id="10-9">Dim to Off Time Delay</td><td id="10-a">Occupied Dim Level</td><td id="10-b">Unoccupied Dim Level</td><td id="10-c">Daylighting Set Point</td></tr>
<tr><td id="10-d" rowspan="6">Sensor Switch Embedded Controls</td><td id="10-e">SBOR6</td><td id="10-f" colspan="2">SBOR 6 OEX EB3 WH</td><td id="10-g">10M</td><td id="10-h">n/a</td><td id="10-i">100%</td><td id="10-j">0V</td><td id="10-k">n/a</td><td id="10-l">360° High mount sensor, (15-30&#x27; mounting heights), outdoor PIR, on/off occupancy</td><td id="10-m" rowspan="6">white fluorescent light fixture</td></tr>
<tr><td id="10-n">SBOR6 D 3V</td><td id="10-o" colspan="2">SBOR 6 OEX D EB3 WH 3V</td><td id="10-p">10M</td><td id="10-q">2.5M</td><td id="10-r">100%</td><td id="10-s">30%</td><td id="10-t">n/a</td><td id="10-u">360° High mount sensor, (15-30&#x27; mounting heights), outdoor PIR, occupancy controlled dimming</td></tr>
<tr><td id="10-v">SBOR6 P</td><td id="10-w" colspan="2">SBOR 6 OEX P EB3 WH</td><td id="10-x">10M</td><td id="10-y">n/a</td><td id="10-z">100%</td><td id="10-A">0V</td><td id="10-B">5FC</td><td id="10-C">360° High mount standalone embedded sensor (8-15&#x27;), outdoor PIR, on/off photocell</td></tr>
<tr><td id="10-D">SBOR10</td><td id="10-E" colspan="2">SBOR 10 OEX EB3 WH</td><td id="10-F">10M</td><td id="10-G">n/a</td><td id="10-H">100%</td><td id="10-I">0V</td><td id="10-J">n/a</td><td id="10-K">360° Low mount sensor, (8-15&#x27; mounting heights), outdoor PIR, on/off occupancy</td></tr>
<tr><td id="10-L">SBOR10 D 3V</td><td id="10-M" colspan="2">SBOR 10 OEX D EB3 WH 3V</td><td id="10-N">10M</td><td id="10-O">2.5M</td><td id="10-P">100%</td><td id="10-Q">30%</td><td id="10-R">n/a</td><td id="10-S">360° Low mount sensor, (8-15&#x27; mounting heights), outdoor PIR, occupancy controlled dimming</td></tr>
<tr><td id="10-T">SBOR10 P</td><td id="10-U" colspan="2">SBOR 10 OEX P EB3 WH</td><td id="10-V">10M</td><td id="10-W">n/a</td><td id="10-X">100%</td><td id="10-Y">0V</td><td id="10-Z">5FC</td><td id="10-10">360° Low mount sensor, (8-15&#x27; mounting heights), outdoor PIR, on/off photocell</td></tr>
<tr><td id="10-11" rowspan="6">Sensor Switch Embedded Controls</td><td id="10-12">SBOR6 ER</td><td id="10-13">SBOR 6 OEX EB3 WH</td><td id="10-14">ETS DR</td><td id="10-15">10M</td><td id="10-16">n/a</td><td id="10-17">100%</td><td id="10-18">0V</td><td id="10-19">n/a</td><td id="10-1a">360° High mount sensor, (15-30&#x27; mounting heights), outdoor PIR, on/off occupancy, UL924 emergency operation, includes IOTA ETS DR, 5 conductor power input</td><td id="10-1b" rowspan="6">white rectangular light fixture</td></tr>
<tr><td id="10-1c">SBOR6 D 3V ER</td><td id="10-1d">SBOR 6 OEX D EB3 WH 3V</td><td id="10-1e">ETS DR</td><td id="10-1f">10M</td><td id="10-1g">2.5M</td><td id="10-1h">100%</td><td id="10-1i">30%</td><td id="10-1j">n/a</td><td id="10-1k">360° High mount sensor, (15-30&#x27; mounting heights), outdoor PIR, occupancy controlled dimming, UL924 emergency operation, includes IOTA ETS DR, 5 conductor power input</td></tr>
<tr><td id="10-1l">SBOR6 P ER</td><td id="10-1m">SBOR 6 OEX P EB3 WH</td><td id="10-1n">ETS DR</td><td id="10-1o">10M</td><td id="10-1p">n/a</td><td id="10-1q">100%</td><td id="10-1r">0V</td><td id="10-1s">5FC</td><td id="10-1t">360° High mount standalone embedded sensor (8-15&quot;), outdoor PIR, on/off photocell, UL924 emergency operation, includes IOTA ETS DR, 5 conductor power input</td></tr>
<tr><td id="10-1u">SBOR10 ER</td><td id="10-1v">SBOR 10 OEX EB3 WH</td><td id="10-1w">ETS DR</td><td id="10-1x">10M</td><td id="10-1y">n/a</td><td id="10-1z">100%</td><td id="10-1A">0V</td><td id="10-1B">n/a</td><td id="10-1C">360° Low mount sensor, (8-15&#x27; mounting heights), outdoor PIR, on/off occupancy, UL924 emergency operation, includes IOTA ETS DR, 5 conductor power input</td></tr>
<tr><td id="10-1D">SBOR10 D 3V ER</td><td id="10-1E">SBOR 10 OEX D EB3 WH 3V</td><td id="10-1F">ETS DR</td><td id="10-1G">10M</td><td id="10-1H">2.5M</td><td id="10-1I">100%</td><td id="10-1J">30%</td><td id="10-1K">n/a</td><td id="10-1L">360° Low mount sensor, (8-15&#x27; mounting heights), outdoor PIR, occupancy controlled dimming y, UL924 emergency operation, includes IOTA ETS DR, 5 conductor power input</td></tr>
<tr><td id="10-1M">SBOR10 P ER</td><td id="10-1N">SBOR 10 OEX P EB3 WH</td><td id="10-1O">ETS DR</td><td id="10-1P">10M</td><td id="10-1Q">n/a</td><td id="10-1R">100%</td><td id="10-1S">0V</td><td id="10-1T">5FC</td><td id="10-1U">360° Low mount sensor, (8-15&#x27; mounting heights), outdoor PIR, on/off photocell, UL924 emergency operation, includes IOTA ETS DR, 5 conductor power input</td></tr>
<tr><td id="10-1V" rowspan="12">nLight Air Embedded Controls</td><td id="10-1W">NLTAIR2</td><td id="10-1X" colspan="2">RIO ZT 90D G2</td><td id="10-1Y">n/a</td><td id="10-1Z">n/a</td><td id="10-20">80%</td><td id="10-21">n/a</td><td id="10-22">n/a</td><td id="10-23">nLight air embedded network interface, fully programmable with Clarity+ Pro app</td><td id="10-24" rowspan="3">white rectangular light fixture</td></tr>
<tr><td id="10-25">NLTAIREM2</td><td id="10-26" colspan="2">RIO ZT EM 90D G2</td><td id="10-27">n/a</td><td id="10-28">n/a</td><td id="10-29">80%</td><td id="10-2a">n/a</td><td id="10-2b">n/a</td><td id="10-2c">nLight air embedded network interface, fully programmable with Clarity+ Pro app, UL924 emergency operation, 3 conductor power input</td></tr>
<tr><td id="10-2d">NLTAIRER2</td><td id="10-2e">RIO ZT 90D G2</td><td id="10-2f">ETS DR</td><td id="10-2g">n/a</td><td id="10-2h">n/a</td><td id="10-2i">80%</td><td id="10-2j">n/a</td><td id="10-2k">n/a</td><td id="10-2l">nLight air embedded network interface, fully programmable with Clarity+ Pro app, UL924 emergency operation, includes IOTA ETS DR, 5 conductor power input</td></tr>
<tr><td id="10-2m">NLTAIR2 APIRKO</td><td id="10-2n" colspan="2">RSBOR 10 EB3 WH G2</td><td id="10-2o">7.5M</td><td id="10-2p">2.5M</td><td id="10-2q">100%</td><td id="10-2r">10%</td><td id="10-2s">50FC</td><td id="10-2t">nLight air generation 2 360° low mount sensor, (8-15&#x27; heights), combined daylight and occupancy dimming, fully programmable with Clarity+ Pro app</td><td id="10-2u" rowspan="9">white fluorescent light fixture</td></tr>
<tr><td id="10-2v">NLTAIR2 APIRMKO</td><td id="10-2w" colspan="2">RSBOR 6 EB3 WH G2</td><td id="10-2x">7.5M</td><td id="10-2y">2.5M</td><td id="10-2z">100%</td><td id="10-2A">10%</td><td id="10-2B">50FC</td><td id="10-2C">nLight air generation 2 360° high mount sensor, (15-30&#x27; heights), combined daylight and occupancy dimming, fully programmable with Clarity+ Pro app</td></tr>
<tr><td id="10-2D">NLTAIR2 APIRHKO</td><td id="10-2E" colspan="2">RSBOR 40 EB3 WH G2</td><td id="10-2F">7.5M</td><td id="10-2G">2.5M</td><td id="10-2H">100%</td><td id="10-2I">10%</td><td id="10-2J">50FC</td><td id="10-2K">nLight air generation 2 360° high mount site/area sensor, (40&#x27; heights), combined daylight and occupancy dimming, fully programmable with Clarity+ Pro app</td></tr>
<tr><td id="10-2L">NLTAIREM2 APIRKO</td><td id="10-2M" colspan="2">RSBOR 10 EM EB3 WH G2</td><td id="10-2N">7.5M</td><td id="10-2O">2.5M</td><td id="10-2P">100%</td><td id="10-2Q">10%</td><td id="10-2R">50FC</td><td id="10-2S">nLight air generation 2 360° low mount sensor, (8-15° heights), combined daylight and occupancy dimming, fully programmable with Clarity+ Pro app, UL924 emergency operation, 3 conductor power input</td></tr>
<tr><td id="10-2T">NLTAIREM2 APIRMKO</td><td id="10-2U" colspan="2">RSBOR 6 EM EB3 WH G2</td><td id="10-2V">7.5M</td><td id="10-2W">2.5M</td><td id="10-2X">100%</td><td id="10-2Y">10%</td><td id="10-2Z">SOFC</td><td id="10-30">nLight air generation 2 360° high mount sensor, (15-30&#x27; heights), combined daylight and occupancy dimming, fully programmable with Clarity+ Pro app, UL924 emergency operation, 3 conductor power input</td></tr>
<tr><td id="10-31">NLTAIREM2 APIRHKO</td><td id="10-32" colspan="2">RSBOR 40 EM EB3 WH G2</td><td id="10-33">7.5M</td><td id="10-34">2.5M</td><td id="10-35">100%</td><td id="10-36">10%</td><td id="10-37">SOFC</td><td id="10-38">nLight air generation 2 360° high mount site/area sensor, (40&#x27; heights), combined daylight and occupancy dimming, fully programmable with Clarity+ Pro app, UL924 emergency operation, 3 conductor power input</td></tr>
<tr><td id="10-39">NLTAIRER2 APIRKO</td><td id="10-3a">RSBOR 10 EB3 WH G2</td><td id="10-3b">ETS DR</td><td id="10-3c">7.5M</td><td id="10-3d">2.5M</td><td id="10-3e">100%</td><td id="10-3f">10%</td><td id="10-3g">SOFC</td><td id="10-3h">nLight air generation 2 360° low mount sensor, (8-15&#x27; heights), combined daylight and occupancy dimming, fully programmable with Clarity+ Pro app, UL924 emergency operation, includes IOTA ETS DR, 5 conductor power input</td></tr>
<tr><td id="10-3i">NLTAIRER2 APIRMKO</td><td id="10-3j">RSBOR 6 EB3 WH G2</td><td id="10-3k">ETS DR</td><td id="10-3l">7.5M</td><td id="10-3m">2.5M</td><td id="10-3n">100%</td><td id="10-3o">10%</td><td id="10-3p">50FC</td><td id="10-3q">nLight air generation 2 360° high mount sensor, (15-30&#x27; heights), combined daylight and occupancy dimming, fully programmable with Clarity+ Pro app, UL924 emergency operation, includes IOTA ETS DR, 5 conductor power input</td></tr>
<tr><td id="10-3r">NLTAIRER2 APIRHKO</td><td id="10-3s">RSBOR 40 EB3 WH G2</td><td id="10-3t">ETS DR</td><td id="10-3u">7.5M</td><td id="10-3v">2.5M</td><td id="10-3w">100%</td><td id="10-3x">10%</td><td id="10-3y">50FC</td><td id="10-3z">nLight air generation 2 360° high mount site/area sensor, (40&#x27; heights), combined daylight and occupancy dimming, fully programmable with Clarity+ Pro app, UL924 emergency operation, 3 conductor power input</td></tr>
</table>

<a id='d6d17757-94ff-4f7a-9228-f896f922b1ba'></a>

<::Lithonia Lighting logo with a stylized 'L' icon:
: figure::>

<a id='ef0fd01d-c4f0-4ede-9e09-41abf13622e3'></a>

---

FEM LED

<a id='2ff5a60e-6315-423b-a688-df323b642f6c'></a>

INDUSTRIAL: 1 Acuity Way, Decatur, GA 30035 Phone: 800-705-SERV (7378) www.lithonia.com

<a id='e2040ea3-c8b1-4417-88f3-13abd359f6fb'></a>

© 2012-2025 Acuity Brands Lighting, Inc. All rights reserved.

<a id='8bb8c2f2-b9df-40b9-b295-e5754bb9689f'></a>

Rev. 12/18/25
Page 11 of 11
