# FEM LED — Page 2 of 11

## FEM LED Low-Profile Enclosed and Gasketed

![Design Select Logo](Image: The "ds design select" logo — a blue square with "ds" in white text, followed by the words "design select" in gray.)

Design Select options indicated by this color background.

---

## ORDERING INFORMATION

Lead times will vary depending on options selected. Consult with your sales representative.

**Example:** FEM L48 4000LM IMAFL WD MVOLT GZ10 40K 80CRI

---

### Ordering Tree

| Series | Length | Nominal Lumens | Diffuser | Distribution | Voltage | Driver | Color temperature | CRI |
|---|---|---|---|---|---|---|---|---|
| FEM | L24 24" ‡ | 2000LM 2,000 lumens | IMAFL Acrylic, lineal ribbed frosted lens | MD Medium | MVOLT 120-277V | GZ10 0 - 10V dimming | 30K 3000K | 80CRI 80 CRI |
| | | 3000LM 3,000 lumens | IMACD Acrylic, clear deep lens | WD Wide | HVOLT 347-480V ‡ | | 35K 3500K | 90CRI 90 CRI |
| | | 4000LM 4,000 lumens | IMAFD Acrylic, deep frosted lens | PGD Parking garage | 120 120V | | 40K 4000K | |
| | | 6000LM 6,000 lumens | LPAFL Acrylic, low profile frosted lens | | 208 208V | | 50K 5000K | |
| | L48 48" ‡ | 3000LM 3,000 lumens | LPACL Acrylic, low profile clear lens | | 240 240V | | | |
| | | 4000LM 4,000 lumens | LPPCL Polycarbonate, low profile clear lens | | 277 277V | | | |
| | | 6000LM 6,000 lumens | LPPFL Polycarbonate, low profile frosted lens | | 347 347V | | | |
| | | 8000LM 8,000 lumens | | | 480 480V | | | |
| | | 10000LM 10,000 lumens | | | | | | |
| | | 12000LM 12,000 lumens | | | | | | |
| | L96 96" ‡ | 9000LM 9,000 lumens | | | | | | |
| | | 12000LM 12,000 lumens | | | | | | |
| | | 15000LM 15,000 lumens | | | | | | |
| | | 18000LM 18,000 lumens | | | | | | |
| | | 20000LM 20,000 lumens | | | | | | |
| | | 24000LM 24,000 lumens | | | | | | |

---

## Options

### Emergency:

| Code | Description |
|---|---|
| BE6WCP | 6W internal cold battery, illuminated test switch, cold rated -20°C min, wet location, Certified in CA Title 20 MAEDBS ‡ |
| E10WMCP | 10W internal constant power battery, self-diagnostic test switch, 5°C min, wet location, Certified in CA Title 20 MAEDBS ‡ |
| E7W2H | 7W internal constant power battery, illuminated test switch, 2hr operation, 0°C min, wet location, Certified in CA Title 20 MAEDBS ‡ |
| ETS | Emergency lighting control device for UL924 operation when using auxiliary generator or central inverter ‡ |
| 247OP | 24/7 Operation with emergency battery and 3 conductor cord or plug ‡ |

### Mounting:

| Code | Description |
|---|---|
| ANGBKT | Angle bracket shipped with fixture (316SS) ‡ |
| DPMB | Dual pendant mounting bracket (316SS) ‡ |
| EMK | (2) End mount suspension brackets (304SS) ‡ |
| QMB | (2) Quick mount brackets (304SS) ‡ |
| WLF | Wet location fitting (two outboard, top (L24 - 20 inches off-center, L48 - 48 inches off-center, L96 - 95.7 inches off-center) ‡ |
| WLFEND | Wet location fitting (one end) ‡ |
| WLFEND2 | Wet location fitting (both ends) ‡ |
| WLFPMP | Wet location pendant monopoint ‡ |
| WLF4X | Wet location fittings, NEMA Type 4X rated ‡ |
| WLFPMP4X | Wet location fitting for pendant mounting, NEMA Type 4X rated ‡ |
| WLFEND4X | Wet location one end, NEMA Type 4X fittings ‡ |
| WLFEND24X | Wet Location both-ends, NEMA Type 4X fittings ‡ |

### Other Options:

| Code | Description |
|---|---|
| AO | Adjustable output dimming ‡ |
| DL | Damp Location ‡ |
| DRYLBL | Dry Location ‡ |
| IP69K | IP69K rating, includes vent plugs ‡ |
| SPD | Surge protection device, additional 10kV/6kA |
| STSL | Stainless steel latches (316SS) |
| TRS | Tamper Resistant Torx® T10 screws (18-8SS) |
| BAA | Buy America(n) Act and/or Build America Buy America Qualified |

### Cordsets:

| Code | Description |
|---|---|
| CNP16WWL | Cord, no plug, 16 gauge, 3 conductors, white, wet locations, 6 feet, other lengths available ‡ |
| CNP164CWWL | Cord, no plug, 16 gauge, 4 conductors for use with EM battery, white, wet locations, 6 feet, other lengths available ‡ |
| CNP165CWWL | Cord, no plug, 16 gauge, 5 conductors for use with ER controls or ETS device with 2 power sources, white, wet locations, 6 feet, other lengths available ‡ |
| CNP165CDWWL | Cord, no plug, 16 gauge, 5 conductors for 0-10V dimming, white, wet locations, 6 feet, other lengths available ‡ |
| CPTL16W | Cord with NEMA twist lock 15 amp plug, 16 gauge, 3 conductors, white, damp location, 6 feet, other lengths available |
| CPTL16WWL | Cord with NEMA twist lock 15 amp plug, 16 gauge, 3 conductors, white, wet location, 6 feet, other lengths available |
| CPTL20A16W | Cord with NEMA twist lock 20 amp plug, 16 gauge, 3 conductors white, damp location, 6 feet, other lengths available |
| CPTL20A16WWL | Cord with NEMA twist lock 20 amp plug, 16 gauge, 3 conductors white, wet location, 6 feet, other lengths available |
| CPSB16W | Cord with NEMA straight blade 15 amp plug, 18 gauge, 3 conductors white, damp location, 6 feet, other lengths available |
| CMCMBH16YWL | Cord with Brad Mini Change® male connector, nonmetallic coupling nut, 3 pole, 16 gauge, yellow, wet location, 6 feet, other lengths available ‡ |
| MCRMBH16WL | Receptacle with Brad Mini Change® male connector, stainless steel coupling nut, 3 pole, 16 gauge leads, wet location ‡ |

See chart for additional cordset options

### Reloc®:

| Code | Description |
|---|---|
| OCS | Reloc® One Pass® circuit selector system drop, 18 gauge, 3 conductors, 6 feet, other lengths available ‡ |
| OCS4C | Reloc® One Pass® circuit selector system drop, 18 gauge, 4 conductors, for use with EM battery, 6 feet, other lengths available ‡ |

See chart for additional Reloc® options

### Sensor Switch Embedded Controls:

| Code | Description |
|---|---|
| SBOR10 | 360° Low Mount Sensor, (8-15' mounting heights, more options available), on/off occupancy, Sensor/control mounted external to the luminaire via a KO ‡ |
| SBOR10 D 3V | 360° Low Mount Sensor, (8-15' mounting heights, more options available), high/low/off occupancy dimming, Sensor/control mounted external to the luminaire via a KO ‡ |
| SBOR10 P | 360° Low Mount Sensor, (8-15' mounting heights, more options available), on/off photocell, Sensor/control mounted external to the luminaire via a KO ‡ |

See chart for additional control options

### nLight Embedded Controls:

| Code | Description |
|---|---|
| NLTAIR2 | Embedded wireless controls by nLight ‡ |
| NLTAIREM2 | Embedded wireless controls by nLight with UL924 listed emergency operation ‡ |
| NLTAIRER2 | Embedded wireless controls by nLight with UL924 listed emergency operation via power sense leads ‡ |
| NLTAIR2 APIRKO | Embedded wireless controls by nLight, Passive Infrared Occ sensor with auto-dimming photocell, Sensor/control mounted external to the luminaire via a KO ‡ |
| NLTAIREM2 APIRKO | Embedded wireless controls by nLight with UL924 listed emergency operation, Passive Infrared Occ sensor with auto-dimming photocell, Sensor/control mounted external to the luminaire via a KO ‡ |
| NLTAIRER2 APIRKO | Embedded wireless controls by nLight with UL924 listed emergency operation via power sense leads, Passive Infrared Occ sensor with auto-dimming photocell, Sensor/control mounted external to the luminaire via a KO ‡ |

See chart for additional control options

---

**NOTE:** ‡ indicates option chosen has ordering restrictions. Please reference ordering restrictions chart, page 3. Options are sorted alphanumerically.

See Accessories and ordering restrictions on next page.

Design Select options indicated by this color background.

---

![Lithonia Lighting Logo](Image: Lithonia Lighting logo — a stylized "L" in a green oval followed by the text "LITHONIA LIGHTING" in bold black uppercase letters with a registered trademark symbol.)

**INDUSTRIAL:** 1 Acuity Way, Decatur, GA 30035 Phone: 800-705-SERV (7378) www.lithonia.com © 2012-2025 Acuity Brands Lighting, Inc. All rights reserved. Rev. 12/18/25

FEM LED | Page 2 of 11
